# baseURI: https://brickschema.org/schema/1.2/Brick
# imports: http://spinrdf.org/spin

@prefix C_B307: <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix dcterms: <http://purl.org/dc/terms#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix qudtqk: <http://qudt.org/vocab/quantitykind/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sdo: <http://schema.org/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix sp: <http://spinrdf.org/sp#> .
@prefix spin: <http://spinrdf.org/spin#> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

C_B307:AC_F3
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC F3" ;
  brick:feeds C_B307:F3 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.104> ;
  brick:hasPart C_B307:AC_F3_CHWCoil ;
  brick:hasPart C_B307:AC_F3_ClgVlv ;
  brick:hasPart C_B307:AC_F3_HHWCoil ;
  brick:hasPart C_B307:AC_F3_HtgVlv ;
  brick:hasPart C_B307:AC_F3_SupplyFan ;
.
C_B307:AC_F3_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC F3 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F3_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC F3 Clg vlv" ;
  brick:feeds C_B307:AC_F3_CHWCoil ;
.
C_B307:AC_F3_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC F3 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F3_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC F3 Htg vlv" ;
  brick:feeds C_B307:AC_F3_HHWCoil ;
.
C_B307:AC_F3_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC F3 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F4
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC F4" ;
  brick:feeds C_B307:F4 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.109> ;
  brick:hasPart C_B307:AC_F4_CHWCoil ;
  brick:hasPart C_B307:AC_F4_ClgVlv ;
  brick:hasPart C_B307:AC_F4_HHWCoil ;
  brick:hasPart C_B307:AC_F4_HtgVlv ;
  brick:hasPart C_B307:AC_F4_SupplyFan ;
.
C_B307:AC_F4_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC F4 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F4_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC F4 Clg vlv" ;
  brick:feeds C_B307:AC_F4_CHWCoil ;
.
C_B307:AC_F4_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC F4 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F4_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC F4 Htg vlv" ;
  brick:feeds C_B307:AC_F4_HHWCoil ;
.
C_B307:AC_F4_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC F4 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F5
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC F5" ;
  brick:feeds C_B307:F5 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.118> ;
  brick:hasPart C_B307:AC_F5_CHWCoil ;
  brick:hasPart C_B307:AC_F5_ClgVlv ;
  brick:hasPart C_B307:AC_F5_HHWCoil ;
  brick:hasPart C_B307:AC_F5_HtgVlv ;
  brick:hasPart C_B307:AC_F5_SupplyFan ;
.
C_B307:AC_F5_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC F5 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F5_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC F5 Clg vlv" ;
  brick:feeds C_B307:AC_F5_CHWCoil ;
.
C_B307:AC_F5_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC F5 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F5_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC F5 Htg vlv" ;
  brick:feeds C_B307:AC_F5_HHWCoil ;
.
C_B307:AC_F5_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC F5 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F6
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC F6" ;
  brick:feeds C_B307:F6 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.123> ;
  brick:hasPart C_B307:AC_F6_CHWCoil ;
  brick:hasPart C_B307:AC_F6_ClgVlv ;
  brick:hasPart C_B307:AC_F6_HHWCoil ;
  brick:hasPart C_B307:AC_F6_HtgVlv ;
  brick:hasPart C_B307:AC_F6_SupplyFan ;
.
C_B307:AC_F6_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC F6 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F6_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC F6 Clg vlv" ;
  brick:feeds C_B307:AC_F6_CHWCoil ;
.
C_B307:AC_F6_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC F6 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_F6_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC F6 Htg vlv" ;
  brick:feeds C_B307:AC_F6_HHWCoil ;
.
C_B307:AC_F6_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC F6 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G3
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC G3" ;
  brick:feeds C_B307:G3 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.104> ;
  brick:hasPart C_B307:AC_G3_CHWCoil ;
  brick:hasPart C_B307:AC_G3_ClgVlv ;
  brick:hasPart C_B307:AC_G3_HHWCoil ;
  brick:hasPart C_B307:AC_G3_HtgVlv ;
  brick:hasPart C_B307:AC_G3_SupplyFan ;
.
C_B307:AC_G3_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC G3 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G3_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC G3 Clg vlv" ;
  brick:feeds C_B307:AC_G3_CHWCoil ;
.
C_B307:AC_G3_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC G3 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G3_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC G3 Htg vlv" ;
  brick:feeds C_B307:AC_G3_HHWCoil ;
.
C_B307:AC_G3_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC G3 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G4
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC G4" ;
  brick:feeds C_B307:G4 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.111> ;
  brick:hasPart C_B307:AC_G4_CHWCoil ;
  brick:hasPart C_B307:AC_G4_ClgVlv ;
  brick:hasPart C_B307:AC_G4_HHWCoil ;
  brick:hasPart C_B307:AC_G4_HtgVlv ;
  brick:hasPart C_B307:AC_G4_SupplyFan ;
.
C_B307:AC_G4_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC G4 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G4_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC G4 Clg vlv" ;
  brick:feeds C_B307:AC_G4_CHWCoil ;
.
C_B307:AC_G4_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC G4 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G4_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC G4 Htg vlv" ;
  brick:feeds C_B307:AC_G4_HHWCoil ;
.
C_B307:AC_G4_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC G4 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G5
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC G5" ;
  brick:feeds C_B307:G5 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.119> ;
  brick:hasPart C_B307:AC_G5_CHWCoil ;
  brick:hasPart C_B307:AC_G5_ClgVlv ;
  brick:hasPart C_B307:AC_G5_HHWCoil ;
  brick:hasPart C_B307:AC_G5_HtgVlv ;
  brick:hasPart C_B307:AC_G5_SupplyFan ;
.
C_B307:AC_G5_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC G5 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G5_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC G5 Clg vlv" ;
  brick:feeds C_B307:AC_G5_CHWCoil ;
.
C_B307:AC_G5_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC G5 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G5_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC G5 Htg vlv" ;
  brick:feeds C_B307:AC_G5_HHWCoil ;
.
C_B307:AC_G5_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC G5 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G6
  a brick:Fan_Coil_Unit ;
  rdfs:label "AC G6" ;
  brick:feeds C_B307:G6 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.124> ;
  brick:hasPart C_B307:AC_G6_CHWCoil ;
  brick:hasPart C_B307:AC_G6_ClgVlv ;
  brick:hasPart C_B307:AC_G6_HHWCoil ;
  brick:hasPart C_B307:AC_G6_HtgVlv ;
  brick:hasPart C_B307:AC_G6_SupplyFan ;
.
C_B307:AC_G6_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AC G6 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G6_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AC G6 Clg vlv" ;
  brick:feeds C_B307:AC_G6_CHWCoil ;
.
C_B307:AC_G6_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AC G6 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AC_G6_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AC G6 Htg vlv" ;
  brick:feeds C_B307:AC_G6_HHWCoil ;
.
C_B307:AC_G6_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AC G6 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_B1
  a brick:Air_Handling_Unit ;
  rdfs:label "AHU B1" ;
  brick:feedsAir C_B307:B1 ;
  brick:hasLocation C_B307:Building_307 ;
  brick:hasPart C_B307:AHU_B1_CHWCoil ;
  brick:hasPart C_B307:AHU_B1_ClgVlv ;
  brick:hasPart C_B307:AHU_B1_Filter ;
  brick:hasPart C_B307:AHU_B1_HHWCoil ;
  brick:hasPart C_B307:AHU_B1_HtgVlv ;
  brick:hasPart C_B307:AHU_B1_OutsideDamper ;
  brick:hasPart C_B307:AHU_B1_ReturnDamper ;
  brick:hasPart C_B307:AHU_B1_SupplyFan ;
.
C_B307:AHU_B1_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AHU B1 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:feedsAir C_B307:AHU_B1_HHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_B1_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AHU B1 Clg vlv" ;
  brick:feeds C_B307:AHU_B1_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:AHU_B1_Filter
  a brick:Filter ;
  rdfs:label "AHU B1 Filter" ;
  brick:feedsAir C_B307:AHU_B1_CHWCoil ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_B1_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AHU B1 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:feedsAir C_B307:AHU_B1_SupplyFan ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_B1_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AHU B1 Htg vlv" ;
  brick:feeds C_B307:AHU_B1_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:AHU_B1_OutsideDamper
  a brick:Outside_Damper ;
  rdfs:label "AHU B1 Outside damper" ;
  brick:feedsAir C_B307:AHU_B1_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_B1_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "AHU B1 Return damper" ;
  brick:feedsAir C_B307:AHU_B1_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_B1_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AHU B1 Supply fan" ;
  brick:feedsAir C_B307:B1 ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F1
  a brick:Air_Handling_Unit ;
  rdfs:label "AHU F1" ;
  brick:feedsAir C_B307:F1 ;
  brick:hasLocation C_B307:Building_307 ;
  brick:hasPart C_B307:AHU_F1_CHWCoil ;
  brick:hasPart C_B307:AHU_F1_ClgVlv ;
  brick:hasPart C_B307:AHU_F1_Filter ;
  brick:hasPart C_B307:AHU_F1_HHWCoil ;
  brick:hasPart C_B307:AHU_F1_HtgVlv ;
  brick:hasPart C_B307:AHU_F1_OutsideDamper ;
  brick:hasPart C_B307:AHU_F1_ReturnDamper ;
  brick:hasPart C_B307:AHU_F1_SupplyFan ;
.
C_B307:AHU_F1_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AHU F1 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:feedsAir C_B307:AHU_F1_HHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F1_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AHU F1 Clg vlv" ;
  brick:feeds C_B307:AHU_F1_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:AHU_F1_Filter
  a brick:Filter ;
  rdfs:label "AHU F1 Filter" ;
  brick:feedsAir C_B307:AHU_F1_CHWCoil ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F1_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AHU F1 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:feedsAir C_B307:AHU_F1_SupplyFan ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F1_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AHU F1 Htg vlv" ;
  brick:feeds C_B307:AHU_F1_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:AHU_F1_OutsideDamper
  a brick:Outside_Damper ;
  rdfs:label "AHU F1 Outside damper" ;
  brick:feedsAir C_B307:AHU_F1_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F1_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "AHU F1 Return damper" ;
  brick:feedsAir C_B307:AHU_F1_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F1_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AHU F1 Supply fan" ;
  brick:feedsAir C_B307:F1 ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F2
  a brick:Air_Handling_Unit ;
  rdfs:label "AHU F2" ;
  brick:feedsAir C_B307:F2 ;
  brick:hasLocation C_B307:Building_307 ;
  brick:hasPart C_B307:AHU_F2_CHWCoil ;
  brick:hasPart C_B307:AHU_F2_ClgVlv ;
  brick:hasPart C_B307:AHU_F2_Filter ;
  brick:hasPart C_B307:AHU_F2_HHWCoil ;
  brick:hasPart C_B307:AHU_F2_HtgVlv ;
  brick:hasPart C_B307:AHU_F2_OutsideDamper ;
  brick:hasPart C_B307:AHU_F2_ReturnDamper ;
  brick:hasPart C_B307:AHU_F2_SupplyFan ;
.
C_B307:AHU_F2_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AHU F2 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:feedsAir C_B307:AHU_F2_HHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F2_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AHU F2 Clg vlv" ;
  brick:feeds C_B307:AHU_F2_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:AHU_F2_Filter
  a brick:Filter ;
  rdfs:label "AHU F2 Filter" ;
  brick:feedsAir C_B307:AHU_F2_CHWCoil ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F2_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AHU F2 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:feedsAir C_B307:AHU_F2_SupplyFan ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F2_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AHU F2 Htg vlv" ;
  brick:feeds C_B307:AHU_F2_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:AHU_F2_OutsideDamper
  a brick:Outside_Damper ;
  rdfs:label "AHU F2 Outside damper" ;
  brick:feedsAir C_B307:AHU_F2_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F2_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "AHU F2 Return damper" ;
  brick:feedsAir C_B307:AHU_F2_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_F2_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AHU F2 Supply fan" ;
  brick:feedsAir C_B307:F2 ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G1
  a brick:Air_Handling_Unit ;
  spin:query [
      a sp:Select ;
      sp:distinct true ;
      sp:resultVariables (
          [
            sp:varName "system" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "component" ;
              ] ;
            sp:predicate brick:hasPart ;
            sp:subject C_B307:AHU_G1 ;
          ]
          [
            sp:object [
                sp:varName "system" ;
              ] ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "component" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "component" ;
              ] ;
            sp:predicate brick:hasPart ;
            sp:subject C_B307:AHU_G1 ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "component" ;
          ]
          [
            sp:varName "feedsAirComponent" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "component" ;
              ] ;
            sp:predicate brick:hasPart ;
            sp:subject C_B307:AHU_G1 ;
          ]
          [
            sp:object [
                sp:varName "feedsAirComponent" ;
              ] ;
            sp:predicate brick:feedsAir ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "inputSubstance" ;
          ]
          [
            sp:varName "outputSubstance" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "inputSubstance" ;
              ] ;
            sp:predicate brick:hasInputSubstance ;
            sp:subject C_B307:AHU_G1_Filter ;
          ]
          [
            sp:object [
                sp:varName "outputSubstance" ;
              ] ;
            sp:predicate brick:hasOutputSubstance ;
            sp:subject C_B307:AHU_G1_Filter ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "type" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "type" ;
              ] ;
            sp:predicate rdf:type ;
            sp:subject C_B307:AHU_G1 ;
          ]
        ) ;
    ] ;
  rdfs:label "AHU G1" ;
  brick:feedsAir C_B307:G1 ;
  brick:hasLocation C_B307:Building_307 ;
  brick:hasPart C_B307:AHU_G1_CHWCoil ;
  brick:hasPart C_B307:AHU_G1_ClgVlv ;
  brick:hasPart C_B307:AHU_G1_Filter ;
  brick:hasPart C_B307:AHU_G1_HHWCoil ;
  brick:hasPart C_B307:AHU_G1_HtgVlv ;
  brick:hasPart C_B307:AHU_G1_OutsideDamper ;
  brick:hasPart C_B307:AHU_G1_ReturnDamper ;
  brick:hasPart C_B307:AHU_G1_SupplyFan ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Enb>
  a brick:Enable_Status ;
  rdfs:label "AHU G1.Hvac Bldg307 Lvl g CEFG1 Enb" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_RmSp>
  a brick:Room_Air_Temperature_Setpoint ;
  rdfs:label "AHU G1.Hvac Bldg307 Lvl g CEFG1 Rm sp" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Sts>
  a brick:System_Status ;
  rdfs:label "AHU G1.Hvac Bldg307 Lvl g CEFG1 Sts" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp>
  a brick:Air_Temperature_Sensor ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "database" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "database" ;
              ] ;
            sp:predicate brick:storedAt ;
            sp:subject <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp> ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "device" ;
          ]
        ) ;
      sp:where (
          [
            sp:object <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp> ;
            sp:predicate brick:hasPoint ;
            sp:subject [
                sp:varName "device" ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "substanceAndQuantitykind" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "substanceAndQuantitykind" ;
              ] ;
            sp:predicate brick:measures ;
            sp:subject <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp> ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "timeseries" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "timeseries" ;
              ] ;
            sp:predicate brick:timeseries ;
            sp:subject <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp> ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "type" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "type" ;
              ] ;
            sp:predicate rdf:type ;
            sp:subject <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp> ;
          ]
        ) ;
    ] ;
  rdfs:label "AHU G1.Hvac Bldg307 Lvl g CEFG1 Tmp" ;
  brick:measures brick:Air ;
  brick:measures brick:Temperature ;
  brick:storedAt C_B307:DCH_Database ;
  brick:timeseries C_B307:air-temperature-stream-XXX ;
.
C_B307:AHU_G1_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AHU G1 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:feedsAir C_B307:AHU_G1_HHWCoil ;
  brick:hasInputSubstance brick:Supply_Air ;
  brick:hasOutputSubstance brick:Supply_Air ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G1_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AHU G1 Clg vlv" ;
  brick:feeds C_B307:AHU_G1_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:AHU_G1_Filter
  a brick:Filter ;
  rdfs:label "AHU G1 Filter" ;
  brick:feedsAir C_B307:AHU_G1_CHWCoil ;
  brick:hasInputSubstance brick:Mixed_Air ;
  brick:hasOutputSubstance brick:Supply_Air ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G1_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AHU G1 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:feedsAir C_B307:AHU_G1_SupplyFan ;
  brick:hasInputSubstance brick:Supply_Air ;
  brick:hasOutputSubstance brick:Supply_Air ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G1_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AHU G1 Htg vlv" ;
  brick:feeds C_B307:AHU_G1_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:AHU_G1_OutsideDamper
  a brick:Outside_Damper ;
  rdfs:label "AHU G1 Outside damper" ;
  brick:feedsAir C_B307:AHU_G1_Filter ;
  brick:hasInputSubstance brick:Outside_Air ;
  brick:hasOutputSubstance brick:Outside_Air ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G1_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "AHU G1 Return damper" ;
  brick:feedsAir C_B307:AHU_G1_Filter ;
  brick:hasInputSubstance brick:Return_Air ;
  brick:hasOutputSubstance brick:Return_Air ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G1_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AHU G1 Supply fan" ;
  brick:feedsAir C_B307:G1 ;
  brick:hasInputSubstance brick:Supply_Air ;
  brick:hasOutputSubstance brick:Supply_Air ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G2
  a brick:Air_Handling_Unit ;
  rdfs:label "AHU G2" ;
  brick:feedsAir C_B307:G2 ;
  brick:hasLocation C_B307:Building_307 ;
  brick:hasPart C_B307:AHU_G2_CHWCoil ;
  brick:hasPart C_B307:AHU_G2_ClgVlv ;
  brick:hasPart C_B307:AHU_G2_Filter ;
  brick:hasPart C_B307:AHU_G2_HHWCoil ;
  brick:hasPart C_B307:AHU_G2_HtgVlv ;
  brick:hasPart C_B307:AHU_G2_OutsideDamper ;
  brick:hasPart C_B307:AHU_G2_ReturnDamper ;
  brick:hasPart C_B307:AHU_G2_SupplyFan ;
.
C_B307:AHU_G2_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "AHU G2 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:feedsAir C_B307:AHU_G2_HHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G2_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "AHU G2 Clg vlv" ;
  brick:feeds C_B307:AHU_G2_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:AHU_G2_Filter
  a brick:Filter ;
  rdfs:label "AHU G2 Filter" ;
  brick:feedsAir C_B307:AHU_G2_CHWCoil ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G2_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "AHU G2 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:feedsAir C_B307:AHU_G2_SupplyFan ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G2_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "AHU G2 Htg vlv" ;
  brick:feeds C_B307:AHU_G2_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:AHU_G2_OutsideDamper
  a brick:Outside_Damper ;
  rdfs:label "AHU G2 Outside damper" ;
  brick:feedsAir C_B307:AHU_G2_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G2_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "AHU G2 Return damper" ;
  brick:feedsAir C_B307:AHU_G2_Filter ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:AHU_G2_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "AHU G2 Supply fan" ;
  brick:feedsAir C_B307:G2 ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:B1
  a brick:HVAC_Zone ;
  rdfs:label "B1" ;
  brick:feedsAir C_B307:AHU_B1_ReturnDamper ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.100> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.101> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.102> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.103> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.104> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.106> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.109> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.110> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.111> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.112> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.113> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.114> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.115> ;
.
C_B307:B2
  a brick:HVAC_Zone ;
  rdfs:label "B2" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.107> ;
.
C_B307:B3
  a brick:HVAC_Zone ;
  rdfs:label "B3" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.105> ;
.
C_B307:B4
  a brick:HVAC_Zone ;
  rdfs:label "B4" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.108> ;
.
C_B307:Barbeque_Area
  a brick:Outdoor_Area ;
  rdfs:label "Barbeque Area" ;
.
C_B307:Basement
  a brick:Basement ;
  rdfs:label "Basement" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.100> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.101> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.102> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.103> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.104> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.105> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.106> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.107> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.108> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.109> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.110> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.111> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.112> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.113> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.114> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.115> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.116> ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.100>
  a brick:Room ;
  rdfs:label "Basement B.100" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.101>
  a brick:Copy_Room ;
  rdfs:label "Basement B.101" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.102>
  a brick:Break_Room ;
  rdfs:label "Basement B.102" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.103>
  a brick:Room ;
  rdfs:label "Basement B.103" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.104>
  a brick:Hallway ;
  rdfs:label "Basement B.104" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.105>
  a brick:Conference_Room ;
  rdfs:label "Basement B.105" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.106>
  a brick:Office_Kitchen ;
  rdfs:label "Basement B.106" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.107>
  a brick:Conference_Room ;
  rdfs:label "Basement B.107" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.108>
  a brick:Conference_Room ;
  rdfs:label "Basement B.108" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.109>
  a brick:Rest_Room ;
  rdfs:label "Basement B.109" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.110>
  a brick:Rest_Room ;
  rdfs:label "Basement B.110" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.111>
  a brick:Rest_Room ;
  rdfs:label "Basement B.111" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.112>
  a brick:Rest_Room ;
  rdfs:label "Basement B.112" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.113>
  a brick:Hallway ;
  rdfs:label "Basement B.113" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.114>
  a brick:Storage_Room ;
  rdfs:label "Basement B.114" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.115>
  a brick:Storage_Room ;
  rdfs:label "Basement B.115" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.116>
  a brick:Service_Room ;
  rdfs:label "Basement B.116" ;
.
C_B307:Boiler1
  a brick:Boiler ;
  rdfs:label "Boiler1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.116> ;
  brick:isPartOf C_B307:Domestic_Hot_Water_System ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:Building_001
  a brick:Building ;
  rdfs:label "Building_001" ;
.
C_B307:Building_307
  a brick:Wing ;
  rdfs:label "Building_307" ;
  brick:hasPart C_B307:Basement ;
  brick:hasPart C_B307:Ground ;
  brick:hasPart C_B307:Level1 ;
.
C_B307:CEFF1
  a brick:Exhaust_Fan ;
  rdfs:label "CEFF1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117a> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117a> ;
.
C_B307:CEFG1
  a brick:Exhaust_Fan ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "equipment" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "feedlocation" ;
              ] ;
            sp:predicate brick:isFedBy ;
            sp:subject C_B307:CEFG1 ;
          ]
          [
            sp:object [
                sp:varName "feedlocation" ;
              ] ;
            sp:predicate brick:hasPart ;
            sp:subject [
                sp:varName "hvaczone" ;
              ] ;
          ]
          [
            sp:object brick:HVAC_Zone ;
            sp:predicate rdf:type ;
            sp:subject [
                sp:varName "hvaczone" ;
              ] ;
          ]
          [
            sp:object [
                sp:varName "hvaczone" ;
              ] ;
            sp:predicate brick:feedsAir ;
            sp:subject [
                sp:varName "equipment" ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "feedlocation" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "feedlocation" ;
              ] ;
            sp:predicate brick:isFedBy ;
            sp:subject C_B307:CEFG1 ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "hvaczone" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "feedlocation" ;
              ] ;
            sp:predicate brick:isFedBy ;
            sp:subject C_B307:CEFG1 ;
          ]
          [
            sp:object [
                sp:varName "feedlocation" ;
              ] ;
            sp:predicate brick:hasPart ;
            sp:subject [
                sp:varName "hvaczone" ;
              ] ;
          ]
          [
            sp:object brick:HVAC_Zone ;
            sp:predicate rdf:type ;
            sp:subject [
                sp:varName "hvaczone" ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "location" ;
          ]
        ) ;
      sp:where (
          [
            sp:object [
                sp:varName "location" ;
              ] ;
            sp:predicate brick:hasLocation ;
            sp:subject C_B307:CEFG1 ;
          ]
        ) ;
    ] ;
  rdfs:label "CEFG1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118a> ;
  brick:hasPoint <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Enb> ;
  brick:hasPoint <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_RmSp> ;
  brick:hasPoint <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Sts> ;
  brick:hasPoint <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#AHU_G1.Hvac_Bldg307_LvlG_CEFG1_Tmp> ;
  brick:hasPoint <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#EnergyManagementSystem.Hvac_Bldg307_LvlG_CEFG1_MaxDmdEn> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118a> ;
.
C_B307:CHWP1
  a brick:Chilled_Water_Pump ;
  rdfs:label "CHWP1" ;
  brick:feeds C_B307:AC_F3_ClgVlv ;
  brick:feeds C_B307:AC_F4_ClgVlv ;
  brick:feeds C_B307:AC_F5_ClgVlv ;
  brick:feeds C_B307:AC_F6_ClgVlv ;
  brick:feeds C_B307:AC_G3_ClgVlv ;
  brick:feeds C_B307:AC_G4_ClgVlv ;
  brick:feeds C_B307:AC_G5_ClgVlv ;
  brick:feeds C_B307:AC_G6_ClgVlv ;
  brick:feeds C_B307:AHU_B1_ClgVlv ;
  brick:feeds C_B307:AHU_F1_ClgVlv ;
  brick:feeds C_B307:AHU_F2_ClgVlv ;
  brick:feeds C_B307:AHU_G1_ClgVlv ;
  brick:feeds C_B307:AHU_G2_ClgVlv ;
  brick:feeds C_B307:FCU_B2_ClgVlv ;
  brick:feeds C_B307:FCU_B3_ClgVlv ;
  brick:feeds C_B307:FCU_B4_ClgVlv ;
  brick:feeds C_B307:FCU_F7_ClgVlv ;
  brick:feeds C_B307:FCU_G7_ClgVlv ;
  brick:isFedBy C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:Chilled_Water_System
  a brick:Chilled_Water_System ;
  rdfs:label "Chilled water system" ;
  brick:isPartOf C_B307:Building_307 ;
.
C_B307:Chiller1
  a brick:Chiller ;
  rdfs:label "Chiller1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.116> ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:DCH_Database
  a brick:Database ;
  rdfs:label "DCH Database" ;
.
C_B307:Domestic_Hot_Water_System
  a brick:Domestic_Hot_Water_System ;
  rdfs:label "Domestic hot water" ;
  brick:isPartOf C_B307:Building_307 ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#EnergyManagementSystem.Hvac_Bldg307_LvlG_CEFG1_MaxDmdEn>
  a brick:Operating_Mode_Status ;
  rdfs:label "Energy management system.Hvac Bldg307 Lvl g CEFG1 Max dmd en" ;
.
C_B307:Energy_Management_System
  a brick:System ;
  rdfs:label "Energy Management System" ;
  brick:isPartOf C_B307:Building_307 ;
.
C_B307:F1
  a brick:HVAC_Zone ;
  rdfs:label "F1" ;
  brick:feedsAir C_B307:AHU_F1_ReturnDamper ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.100> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.101> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.102> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.103> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.111> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.112> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.113> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.114> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.115> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.116> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117a> ;
.
C_B307:F2
  a brick:HVAC_Zone ;
  rdfs:label "F2" ;
  brick:feedsAir C_B307:AHU_F2_ReturnDamper ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.105> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.106> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.107> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.108> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.119> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.120> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.121> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.122> ;
.
C_B307:F3
  a brick:HVAC_Zone ;
  rdfs:label "F3" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.104> ;
.
C_B307:F4
  a brick:HVAC_Zone ;
  rdfs:label "F4" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.109> ;
.
C_B307:F5
  a brick:HVAC_Zone ;
  rdfs:label "F5" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.118> ;
.
C_B307:F6
  a brick:HVAC_Zone ;
  rdfs:label "F6" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.123> ;
.
C_B307:F7
  a brick:HVAC_Zone ;
  rdfs:label "F7" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.110> ;
.
C_B307:FCU_B2
  a brick:Fan_Coil_Unit ;
  rdfs:label "FCU B2" ;
  brick:feeds C_B307:B2 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.107> ;
  brick:hasPart C_B307:FCU_B2_CHWCoil ;
  brick:hasPart C_B307:FCU_B2_ClgVlv ;
  brick:hasPart C_B307:FCU_B2_Filter ;
  brick:hasPart C_B307:FCU_B2_HHWCoil ;
  brick:hasPart C_B307:FCU_B2_HtgVlv ;
  brick:hasPart C_B307:FCU_B2_ReturnDamper ;
  brick:hasPart C_B307:FCU_B2_SupplyFan ;
.
C_B307:FCU_B2_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "FCU B2 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B2_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "FCU B2 Clg vlv" ;
  brick:feeds C_B307:FCU_B2_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:FCU_B2_Filter
  a brick:Filter ;
  rdfs:label "FCU B2 Filter" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B2_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "FCU B2 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B2_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "FCU B2 Htg vlv" ;
  brick:feeds C_B307:FCU_B2_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:FCU_B2_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "FCU B2 Return damper" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B2_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "FCU B2 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B3
  a brick:Fan_Coil_Unit ;
  rdfs:label "FCU B3" ;
  brick:feeds C_B307:B3 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.105> ;
  brick:hasPart C_B307:FCU_B3_CHWCoil ;
  brick:hasPart C_B307:FCU_B3_ClgVlv ;
  brick:hasPart C_B307:FCU_B3_Filter ;
  brick:hasPart C_B307:FCU_B3_HHWCoil ;
  brick:hasPart C_B307:FCU_B3_HtgVlv ;
  brick:hasPart C_B307:FCU_B3_ReturnDamper ;
  brick:hasPart C_B307:FCU_B3_SupplyFan ;
.
C_B307:FCU_B3_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "FCU B3 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B3_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "FCU B3 Clg vlv" ;
  brick:feeds C_B307:FCU_B3_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:FCU_B3_Filter
  a brick:Filter ;
  rdfs:label "FCU B3 Filter" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B3_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "FCU B3 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B3_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "FCU B3 Htg vlv" ;
  brick:feeds C_B307:FCU_B3_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:FCU_B3_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "FCU B3 Return damper" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B3_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "FCU B3 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B4
  a brick:Fan_Coil_Unit ;
  rdfs:label "FCU B4" ;
  brick:feeds C_B307:B4 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.108> ;
  brick:hasPart C_B307:FCU_B4_CHWCoil ;
  brick:hasPart C_B307:FCU_B4_ClgVlv ;
  brick:hasPart C_B307:FCU_B4_Filter ;
  brick:hasPart C_B307:FCU_B4_HHWCoil ;
  brick:hasPart C_B307:FCU_B4_HtgVlv ;
  brick:hasPart C_B307:FCU_B4_ReturnDamper ;
  brick:hasPart C_B307:FCU_B4_SupplyFan ;
.
C_B307:FCU_B4_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "FCU B4 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B4_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "FCU B4 Clg vlv" ;
  brick:feeds C_B307:FCU_B4_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:FCU_B4_Filter
  a brick:Filter ;
  rdfs:label "FCU B4 Filter" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B4_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "FCU B4 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B4_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "FCU B4 Htg vlv" ;
  brick:feeds C_B307:FCU_B4_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:FCU_B4_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "FCU B4 Return damper" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_B4_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "FCU B4 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_F7
  a brick:Fan_Coil_Unit ;
  rdfs:label "FCU F7" ;
  brick:feeds C_B307:F7 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.110> ;
  brick:hasPart C_B307:FCU_F7_CHWCoil ;
  brick:hasPart C_B307:FCU_F7_ClgVlv ;
  brick:hasPart C_B307:FCU_F7_Filter ;
  brick:hasPart C_B307:FCU_F7_HHWCoil ;
  brick:hasPart C_B307:FCU_F7_HtgVlv ;
  brick:hasPart C_B307:FCU_F7_ReturnDamper ;
  brick:hasPart C_B307:FCU_F7_SupplyFan ;
.
C_B307:FCU_F7_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "FCU F7 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_F7_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "FCU F7 Clg vlv" ;
  brick:feeds C_B307:FCU_F7_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:FCU_F7_Filter
  a brick:Filter ;
  rdfs:label "FCU F7 Filter" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_F7_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "FCU F7 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_F7_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "FCU F7 Htg vlv" ;
  brick:feeds C_B307:FCU_F7_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:FCU_F7_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "FCU F7 Return damper" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_F7_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "FCU F7 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_G7
  a brick:Fan_Coil_Unit ;
  rdfs:label "FCU G7" ;
  brick:feeds C_B307:G7 ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112> ;
  brick:hasPart C_B307:FCU_G7_CHWCoil ;
  brick:hasPart C_B307:FCU_G7_ClgVlv ;
  brick:hasPart C_B307:FCU_G7_Filter ;
  brick:hasPart C_B307:FCU_G7_HHWCoil ;
  brick:hasPart C_B307:FCU_G7_HtgVlv ;
  brick:hasPart C_B307:FCU_G7_ReturnDamper ;
  brick:hasPart C_B307:FCU_G7_SupplyFan ;
.
C_B307:FCU_G7_CHWCoil
  a brick:Cooling_Coil ;
  rdfs:label "FCU G7 CHWCoil" ;
  brick:feeds C_B307:Chiller1 ;
  brick:isPartOf C_B307:Chilled_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_G7_ClgVlv
  a brick:Cooling_Valve ;
  rdfs:label "FCU G7 Clg vlv" ;
  brick:feeds C_B307:FCU_G7_CHWCoil ;
  brick:isPartOf C_B307:Chilled_Water_System ;
.
C_B307:FCU_G7_Filter
  a brick:Filter ;
  rdfs:label "FCU G7 Filter" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_G7_HHWCoil
  a brick:Heating_Coil ;
  rdfs:label "FCU G7 HHWCoil" ;
  brick:feeds C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_G7_HtgVlv
  a brick:Heating_Valve ;
  rdfs:label "FCU G7 Htg vlv" ;
  brick:feeds C_B307:FCU_G7_HHWCoil ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:FCU_G7_ReturnDamper
  a brick:Return_Damper ;
  rdfs:label "FCU G7 Return damper" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FCU_G7_SupplyFan
  a brick:Supply_Fan ;
  rdfs:label "FCU G7 Supply fan" ;
  brick:isPartOf C_B307:Ventilation_Air_System ;
.
C_B307:FirePannel
  a brick:Fire_Control_Panel ;
  rdfs:label "Fire pannel" ;
  brick:isPartOf C_B307:Building_307 ;
.
C_B307:G1
  a brick:HVAC_Zone ;
  rdfs:label "G1" ;
  brick:feedsAir C_B307:AHU_G1_ReturnDamper ;
  brick:hasInputSubstance brick:Supply_Air ;
  brick:hasOutputSubstance brick:Return_Air ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.100> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.101> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.102> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.103> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.113> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.114> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.115> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.116> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.117> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118a> ;
.
C_B307:G2
  a brick:HVAC_Zone ;
  rdfs:label "G2" ;
  brick:feedsAir C_B307:AHU_G2_ReturnDamper ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.105> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.106> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.107> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.108> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.109> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.110> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.120> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.121> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.122> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.123> ;
.
C_B307:G3
  a brick:HVAC_Zone ;
  rdfs:label "G3" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.104> ;
.
C_B307:G4
  a brick:HVAC_Zone ;
  rdfs:label "G4" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.111> ;
.
C_B307:G5
  a brick:HVAC_Zone ;
  rdfs:label "G5" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.119> ;
.
C_B307:G6
  a brick:HVAC_Zone ;
  rdfs:label "G6" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.124> ;
.
C_B307:G7
  a brick:HVAC_Zone ;
  rdfs:label "G7" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a> ;
.
C_B307:Ground
  a brick:Floor ;
  rdfs:label "Ground" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.100> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.101> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.102> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.103> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.104> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.105> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.106> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.107> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.108> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.109> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.110> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.111> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.113> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.114> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.115> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.116> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.117> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118a> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.119> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.120> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.121> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.122> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.123> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.124> ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.100>
  a brick:Hallway ;
  rdfs:label "Ground G.100" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.101>
  a brick:Lobby ;
  rdfs:label "Ground G.101" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.102>
  a brick:Hallway ;
  rdfs:label "Ground G.102" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.103>
  a brick:Hallway ;
  rdfs:label "Ground G.103" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.104>
  a brick:Conference_Room ;
  rdfs:label "Ground G.104" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.105>
  a brick:Enclosed_Office ;
  rdfs:label "Ground G.105" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.106>
  a brick:Enclosed_Office ;
  rdfs:label "Ground G.106" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.107>
  a brick:Enclosed_Office ;
  rdfs:label "Ground G.107" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.108>
  a brick:Open_Office ;
  rdfs:label "Ground G.108" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.109>
  a brick:Open_Office ;
  rdfs:label "Ground G.109" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.110>
  a brick:Enclosed_Office ;
  rdfs:label "Ground G.110" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.111>
  a brick:Conference_Room ;
  rdfs:label "Ground G.111" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112>
  a brick:Open_Office ;
  rdfs:label "Ground G.112" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a>
  a brick:Office_Kitchen ;
  rdfs:label "Ground G.112a" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.113>
  a brick:Library ;
  rdfs:label "Ground G.113" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.114>
  a brick:Rest_Room ;
  rdfs:label "Ground G.114" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.115>
  a brick:Rest_Room ;
  rdfs:label "Ground G.115" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.116>
  a brick:Rest_Room ;
  rdfs:label "Ground G.116" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.117>
  a brick:Service_Room ;
  rdfs:label "Ground G.117" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118>
  a brick:Hallway ;
  rdfs:label "Ground G.118" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.118a>
  a brick:Server_Room ;
  rdfs:label "Ground G.118a" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.119>
  a brick:Conference_Room ;
  rdfs:label "Ground G.119" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.120>
  a brick:Enclosed_Office ;
  rdfs:label "Ground G.120" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.121>
  a brick:Open_Office ;
  rdfs:label "Ground G.121" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.122>
  a brick:Open_Office ;
  rdfs:label "Ground G.122" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.123>
  a brick:Enclosed_Office ;
  rdfs:label "Ground G.123" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.124>
  a brick:Conference_Room ;
  rdfs:label "Ground G.124" ;
.
C_B307:HHWP1
  a brick:Hot_Water_Pump ;
  rdfs:label "HHWP1" ;
  brick:feeds C_B307:AC_F3_HtgVlv ;
  brick:feeds C_B307:AC_F4_HtgVlv ;
  brick:feeds C_B307:AC_F5_HtgVlv ;
  brick:feeds C_B307:AC_F6_HtgVlv ;
  brick:feeds C_B307:AC_G3_HtgVlv ;
  brick:feeds C_B307:AC_G4_HtgVlv ;
  brick:feeds C_B307:AC_G5_HtgVlv ;
  brick:feeds C_B307:AC_G6_HtgVlv ;
  brick:feeds C_B307:AHU_B1_HtgVlv ;
  brick:feeds C_B307:AHU_F1_HtgVlv ;
  brick:feeds C_B307:AHU_F2_HtgVlv ;
  brick:feeds C_B307:AHU_G1_HtgVlv ;
  brick:feeds C_B307:AHU_G2_HtgVlv ;
  brick:feeds C_B307:FCU_B2_HtgVlv ;
  brick:feeds C_B307:FCU_B3_HtgVlv ;
  brick:feeds C_B307:FCU_B4_HtgVlv ;
  brick:feeds C_B307:FCU_F7_HtgVlv ;
  brick:feeds C_B307:FCU_G7_HtgVlv ;
  brick:isFedBy C_B307:Boiler1 ;
  brick:isPartOf C_B307:Heating_Hot_Water_System ;
.
C_B307:Heating_Hot_Water_System
  a brick:Hot_Water_System ;
  spin:query [
      a sp:Select ;
      sp:distinct true ;
      sp:resultVariables (
          [
            sp:varName "component" ;
          ]
        ) ;
      sp:where (
          [
            sp:object C_B307:Heating_Hot_Water_System ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
          [
            sp:object C_B307:Ventilation_Air_System ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:distinct true ;
      sp:resultVariables (
          [
            sp:varName "system" ;
          ]
        ) ;
      sp:where (
          [
            sp:object C_B307:Heating_Hot_Water_System ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
          [
            sp:object [
                sp:varName "system" ;
              ] ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
          [
            a sp:Filter ;
            sp:expression [
                a sp:ne ;
                sp:arg1 [
                    sp:varName "system" ;
                  ] ;
                sp:arg2 C_B307:Heating_Hot_Water_System ;
              ] ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "component" ;
          ]
        ) ;
      sp:where (
          [
            sp:object C_B307:Heating_Hot_Water_System ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
          [
            sp:object C_B307:Ventilation_Air_System ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
          [
            sp:object [
                sp:varName "component" ;
              ] ;
            sp:predicate brick:hasPart ;
            sp:subject C_B307:AHU_G1 ;
          ]
        ) ;
    ] ;
  spin:query [
      a sp:Select ;
      sp:resultVariables (
          [
            sp:varName "component" ;
          ]
          [
            sp:varName "feedsComponent" ;
          ]
        ) ;
      sp:where (
          [
            sp:object C_B307:Heating_Hot_Water_System ;
            sp:predicate brick:isPartOf ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
          [
            sp:object [
                sp:varName "feedsComponent" ;
              ] ;
            sp:predicate brick:feeds ;
            sp:subject [
                sp:varName "component" ;
              ] ;
          ]
        ) ;
    ] ;
  rdfs:label "Heating hot water system" ;
  brick:isPartOf C_B307:Building_307 ;
.
C_B307:KefB1
  a brick:Exhaust_Fan ;
  rdfs:label "Kef b1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a> ;
.
C_B307:KefR1
  a brick:Exhaust_Fan ;
  rdfs:label "Kef r1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.112a> ;
.
C_B307:Level1
  a brick:Floor ;
  rdfs:label "Level1" ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.100> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.101> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.102> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.103> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.104> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.105> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.106> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.107> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.108> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.109> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.110> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.111> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.112> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.113> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.114> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.115> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.116> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117a> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.118> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.119> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.120> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.121> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.122> ;
  brick:hasPart <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.123> ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.100>
  a brick:Hallway ;
  rdfs:label "Level1 1.100" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.101>
  a brick:Lobby ;
  rdfs:label "Level1 1.101" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.102>
  a brick:Hallway ;
  rdfs:label "Level1 1.102" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.103>
  a brick:Hallway ;
  rdfs:label "Level1 1.103" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.104>
  a brick:Conference_Room ;
  rdfs:label "Level1 1.104" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.105>
  a brick:Enclosed_Office ;
  rdfs:label "Level1 1.105" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.106>
  a brick:Open_Office ;
  rdfs:label "Level1 1.106" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.107>
  a brick:Open_Office ;
  rdfs:label "Level1 1.107" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.108>
  a brick:Enclosed_Office ;
  rdfs:label "Level1 1.108" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.109>
  a brick:Conference_Room ;
  rdfs:label "Level1 1.109" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.110>
  a brick:Shared_Office ;
  rdfs:label "Level1 1.110" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.111>
  a brick:Office_Kitchen ;
  rdfs:label "Level1 1.111" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.112>
  a brick:Office ;
  rdfs:label "Level1 1.112" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.113>
  a brick:Hallway ;
  rdfs:label "Level1 1.113" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.114>
  a brick:Rest_Room ;
  rdfs:label "Level1 1.114" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.115>
  a brick:Rest_Room ;
  rdfs:label "Level1 1.115" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.116>
  a brick:Rest_Room ;
  rdfs:label "Level1 1.116" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117>
  a brick:Hallway ;
  rdfs:label "Level1 1.117" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.117a>
  a brick:Server_Room ;
  rdfs:label "Level1 1.117a" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.118>
  a brick:Conference_Room ;
  rdfs:label "Level1 1.118" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.119>
  a brick:Enclosed_Office ;
  rdfs:label "Level1 1.119" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.120>
  a brick:Open_Office ;
  rdfs:label "Level1 1.120" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.121>
  a brick:Open_Office ;
  rdfs:label "Level1 1.121" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.122>
  a brick:Enclosed_Office ;
  rdfs:label "Level1 1.122" ;
.
<dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.123>
  a brick:Conference_Room ;
  rdfs:label "Level1 1.123" ;
.
C_B307:OafF1
  a brick:Fresh_Air_Fan ;
  rdfs:label "Oaf f1" ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.104> ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.109> ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.104> ;
.
C_B307:OafF2
  a brick:Fresh_Air_Fan ;
  rdfs:label "Oaf f2" ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.118> ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.123> ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.118> ;
.
C_B307:OafG1
  a brick:Fresh_Air_Fan ;
  rdfs:label "Oaf g1" ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.104> ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.111> ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.104> ;
.
C_B307:OafG2
  a brick:Fresh_Air_Fan ;
  rdfs:label "Oaf g2" ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.119> ;
  brick:feedsAir <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.124> ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.119> ;
.
C_B307:Site_6040
  a brick:Site ;
  rdfs:label "Site 6040" ;
  brick:hasPart C_B307:Barbeque_Area ;
  brick:hasPart C_B307:Building_001 ;
  brick:hasPart C_B307:Building_307 ;
  brick:hasPart C_B307:Surface_Parking ;
.
C_B307:South_East_Precinct
  a brick:Region ;
  rdfs:label "South East Precinct" ;
  brick:hasPart C_B307:Site_6040 ;
.
C_B307:Surface_Parking
  a brick:Outside ;
  rdfs:label "Surface Parking" ;
.
C_B307:TefR1
  a brick:Exhaust_Fan ;
  rdfs:label "Tef r1" ;
  brick:hasLocation <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.109> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.109> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.110> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.111> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Basement_B.112> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.114> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.115> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Ground_G.116> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.114> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.115> ;
  brick:isFedBy <dch:org/csiro/site/Clayton/building/307_R_L_Sandland#Level1_1.116> ;
.
C_B307:Ventilation_Air_System
  a brick:Ventilation_Air_System ;
  rdfs:label "Ventilation Air System" ;
.
C_B307:_GasMt
  a brick:Building_Gas_Meter ;
  rdfs:label " Gas mt" ;
  brick:isPartOf C_B307:Building_307 ;
.
C_B307:_WeatherStation
  a brick:Weather_Station ;
  rdfs:label " Weather station" ;
  brick:isPartOf C_B307:Building_307 ;
.
C_B307:air-temperature-stream-XXX
  a brick:TimeseriesReference ;
  rdfs:label "air-temperature-stream-XXX" ;
.
unit:A
  a unit:Unit ;
  qudt:symbol "A" ;
.
unit:AMU
  a unit:Unit ;
  qudt:symbol "Da" ;
  qudt:symbol "u" ;
  qudt:symbol "μ" ;
.
unit:ARCMIN
  a unit:Unit ;
  qudt:symbol "'" ;
.
unit:ARCSEC
  a unit:Unit ;
  qudt:symbol "\"" ;
.
unit:ATM
  a unit:Unit ;
  qudt:symbol "atm" ;
.
unit:ATM_T
  a unit:Unit ;
  qudt:symbol "at" ;
.
unit:A_Ab
  a unit:Unit ;
  qudt:symbol "Bi" ;
  qudt:symbol "abA" ;
.
unit:A_Stat
  a unit:Unit ;
  qudt:symbol "statA" ;
.
unit:AttoJ
  a unit:Unit ;
.
unit:BAR
  a unit:Unit ;
  qudt:symbol "bar" ;
.
unit:BAR-L-PER-SEC
  a unit:Unit ;
.
unit:BAR-M3-PER-SEC
  a unit:Unit ;
.
unit:BARAD
  a unit:Unit ;
  qudt:symbol "ρ" ;
.
unit:BARYE
  a unit:Unit ;
  qudt:symbol "ρ" ;
.
unit:BBL_UK_PET-PER-DAY
  a unit:Unit ;
.
unit:BBL_UK_PET-PER-HR
  a unit:Unit ;
.
unit:BBL_UK_PET-PER-MIN
  a unit:Unit ;
.
unit:BBL_UK_PET-PER-SEC
  a unit:Unit ;
.
unit:BBL_US-PER-DAY
  a unit:Unit ;
.
unit:BBL_US-PER-MIN
  a unit:Unit ;
.
unit:BBL_US_PET-PER-HR
  a unit:Unit ;
.
unit:BBL_US_PET-PER-SEC
  a unit:Unit ;
.
unit:BFT
  a unit:Unit ;
.
unit:BIOT
  a unit:Unit ;
  qudt:symbol "Bi" ;
  qudt:symbol "abA" ;
.
unit:BTU_IT
  a unit:Unit ;
  qudt:symbol "Btu_{it}" ;
.
unit:BTU_IT-PER-HR
  a unit:Unit ;
.
unit:BTU_IT-PER-SEC
  a unit:Unit ;
.
unit:BTU_MEAN
  a unit:Unit ;
.
unit:BTU_TH
  a unit:Unit ;
  qudt:symbol "Btu_{th}" ;
.
unit:BU_UK-PER-DAY
  a unit:Unit ;
.
unit:BU_UK-PER-HR
  a unit:Unit ;
.
unit:BU_UK-PER-MIN
  a unit:Unit ;
.
unit:BU_UK-PER-SEC
  a unit:Unit ;
.
unit:BU_US_DRY-PER-DAY
  a unit:Unit ;
.
unit:BU_US_DRY-PER-HR
  a unit:Unit ;
.
unit:BU_US_DRY-PER-MIN
  a unit:Unit ;
.
unit:BU_US_DRY-PER-SEC
  a unit:Unit ;
.
unit:CAL_15_DEG_C
  a unit:Unit ;
.
unit:CAL_IT
  a unit:Unit ;
.
unit:CAL_MEAN
  a unit:Unit ;
.
unit:CAL_TH
  a unit:Unit ;
  qudt:symbol "cal_{th}" ;
.
unit:CARAT
  a unit:Unit ;
.
unit:CD
  a unit:Unit ;
  qudt:symbol "cd" ;
.
unit:CD-PER-IN2
  a unit:Unit ;
.
unit:CD-PER-M2
  a unit:Unit ;
.
unit:CM_H2O
  a unit:Unit ;
  qudt:symbol "cmH2O" ;
.
unit:CP
  a unit:Unit ;
  qudt:symbol "cd" ;
.
unit:CWT_LONG
  a unit:Unit ;
.
unit:CWT_SHORT
  a unit:Unit ;
.
unit:CentiBAR
  a unit:Unit ;
  qudt:symbol "cbar" ;
.
unit:CentiGM
  a unit:Unit ;
.
unit:CentiM3-PER-DAY
  a unit:Unit ;
.
unit:CentiM3-PER-HR
  a unit:Unit ;
.
unit:CentiM3-PER-MIN
  a unit:Unit ;
.
unit:CentiM3-PER-SEC
  a unit:Unit ;
.
unit:CentiM_H2O
  a unit:Unit ;
  qudt:symbol "cmH2O" ;
.
unit:CentiM_HG
  a unit:Unit ;
.
unit:CentiN-M
  a unit:Unit ;
.
unit:CentiPOISE-PER-BAR
  a unit:Unit ;
.
unit:DAY
  a unit:Unit ;
  qudt:symbol "d" ;
.
unit:DAY_Sidereal
  a unit:Unit ;
  qudt:symbol "d" ;
.
unit:DEG
  a unit:Unit ;
  qudt:symbol "°" ;
.
unit:DEG_C
  a unit:Unit ;
.
unit:DEG_F
  a unit:Unit ;
.
unit:DEG_R
  a unit:Unit ;
  qudt:symbol "°R" ;
  qudt:symbol "°Ra" ;
.
unit:DRAM_UK
  a unit:Unit ;
.
unit:DRAM_US
  a unit:Unit ;
.
unit:DWT
  a unit:Unit ;
  qudt:symbol "dwt" ;
.
unit:DYN-CentiM
  a unit:Unit ;
.
unit:DYN-PER-CentiM2
  a unit:Unit ;
.
unit:Da
  a unit:Unit ;
  qudt:symbol "Da" ;
  qudt:symbol "u" ;
  qudt:symbol "μ" ;
.
unit:DecaGM
  a unit:Unit ;
.
unit:DecaPA
  a unit:Unit ;
.
unit:DeciBAR
  a unit:Unit ;
  qudt:symbol "dbar" ;
.
unit:DeciGM
  a unit:Unit ;
.
unit:DeciM3-PER-DAY
  a unit:Unit ;
.
unit:DeciM3-PER-HR
  a unit:Unit ;
.
unit:DeciM3-PER-MIN
  a unit:Unit ;
.
unit:DeciM3-PER-SEC
  a unit:Unit ;
.
unit:DeciN-M
  a unit:Unit ;
.
unit:DeciS-PER-M
  a unit:Unit ;
  qudt:symbol "ds/m" ;
.
unit:DeciTONNE
  a unit:Unit ;
.
unit:DeciTON_Metric
  a unit:Unit ;
.
unit:ERG
  a unit:Unit ;
  qudt:symbol "erg" ;
.
unit:ERG-PER-SEC
  a unit:Unit ;
.
unit:EV
  a unit:Unit ;
  qudt:symbol "eV" ;
.
unit:E_h
  a unit:Unit ;
  qudt:symbol "E_h" ;
.
unit:EarthMass
  a unit:Unit ;
.
unit:ExaJ
  a unit:Unit ;
.
unit:FC
  a unit:Unit ;
  qudt:symbol "fc" ;
.
unit:FT-LA
  a unit:Unit ;
.
unit:FT-LB_F
  a unit:Unit ;
.
unit:FT-LB_F-PER-HR
  a unit:Unit ;
.
unit:FT-LB_F-PER-MIN
  a unit:Unit ;
.
unit:FT-LB_F-PER-SEC
  a unit:Unit ;
.
unit:FT-PDL
  a unit:Unit ;
  qudt:symbol "ft-pdl" ;
.
unit:FT3-PER-DAY
  a unit:Unit ;
.
unit:FT3-PER-HR
  a unit:Unit ;
.
unit:FT3-PER-MIN
  a unit:Unit ;
.
unit:FT3-PER-MIN-FT2
  a unit:Unit ;
.
unit:FT3-PER-SEC
  a unit:Unit ;
.
unit:FT_H2O
  a unit:Unit ;
  qudt:symbol "ftH2O" ;
.
unit:FT_HG
  a unit:Unit ;
.
unit:FemtoJ
  a unit:Unit ;
.
unit:GAL_UK-PER-DAY
  a unit:Unit ;
.
unit:GAL_UK-PER-HR
  a unit:Unit ;
.
unit:GAL_UK-PER-MIN
  a unit:Unit ;
.
unit:GAL_UK-PER-SEC
  a unit:Unit ;
.
unit:GAL_US-PER-DAY
  a unit:Unit ;
.
unit:GAL_US-PER-HR
  a unit:Unit ;
.
unit:GAL_US-PER-MIN
  a unit:Unit ;
.
unit:GAL_US-PER-SEC
  a unit:Unit ;
.
unit:GI_UK-PER-DAY
  a unit:Unit ;
.
unit:GI_UK-PER-HR
  a unit:Unit ;
.
unit:GI_UK-PER-MIN
  a unit:Unit ;
.
unit:GI_UK-PER-SEC
  a unit:Unit ;
.
unit:GI_US-PER-DAY
  a unit:Unit ;
.
unit:GI_US-PER-HR
  a unit:Unit ;
.
unit:GI_US-PER-MIN
  a unit:Unit ;
.
unit:GI_US-PER-SEC
  a unit:Unit ;
.
unit:GM
  a unit:Unit ;
  qudt:symbol "g" ;
.
unit:GM_F-PER-CentiM2
  a unit:Unit ;
.
unit:GON
  a unit:Unit ;
  qudt:symbol "gon" ;
  qudt:symbol "grad" ;
.
unit:GRAD
  a unit:Unit ;
  qudt:symbol "gon" ;
  qudt:symbol "grad" ;
.
unit:GRAIN
  a unit:Unit ;
  qudt:symbol "gr" ;
.
unit:GRAIN-PER-GAL
  a unit:Unit ;
.
unit:GigaC-PER-M3
  a unit:Unit ;
.
unit:GigaEV
  a unit:Unit ;
  qudt:symbol "GeV" ;
.
unit:GigaHZ
  a unit:Unit ;
  qudt:symbol "GHz" ;
.
unit:GigaHZ-M
  a unit:Unit ;
.
unit:GigaJ
  a unit:Unit ;
.
unit:GigaPA
  a unit:Unit ;
.
unit:GigaW
  a unit:Unit ;
.
unit:GigaW-HR
  a unit:Unit ;
.
unit:H-PER-KiloOHM
  a unit:Unit ;
.
unit:H-PER-OHM
  a unit:Unit ;
.
unit:HP
  a unit:Unit ;
  qudt:symbol "HP" ;
.
unit:HP-PER-M
  a unit:Unit ;
.
unit:HP-PER-V
  a unit:Unit ;
.
unit:HP_Boiler
  a unit:Unit ;
.
unit:HP_Brake
  a unit:Unit ;
.
unit:HP_Electric
  a unit:Unit ;
.
unit:HP_Metric
  a unit:Unit ;
.
unit:HR
  a unit:Unit ;
  qudt:symbol "h" ;
.
unit:HR_Sidereal
  a unit:Unit ;
  qudt:symbol "hr" ;
.
unit:HZ
  a unit:Unit ;
  qudt:symbol "Hz" ;
.
unit:HZ-M
  a unit:Unit ;
.
unit:HectoBAR
  a unit:Unit ;
.
unit:HectoGM
  a unit:Unit ;
.
unit:HectoPA
  a unit:Unit ;
  qudt:symbol "hPa" ;
  qudt:symbol "mbar" ;
.
unit:Hundredweight_UK
  a unit:Unit ;
.
unit:Hundredweight_US
  a unit:Unit ;
.
unit:IN3-PER-HR
  a unit:Unit ;
.
unit:IN3-PER-MIN
  a unit:Unit ;
.
unit:IN3-PER-SEC
  a unit:Unit ;
.
unit:IN_H2O
  a unit:Unit ;
  qudt:symbol "inAq" ;
.
unit:IN_HG
  a unit:Unit ;
  qudt:symbol "inHg" ;
.
unit:J
  a unit:Unit ;
  qudt:symbol "J" ;
  qudt:symbol "N m" ;
.
unit:J-PER-HR
  a unit:Unit ;
.
unit:J-PER-SEC
  a unit:Unit ;
.
unit:K
  a unit:Unit ;
  qudt:symbol "K" ;
.
unit:KIP_F-PER-IN2
  a unit:Unit ;
.
unit:KiloA
  a unit:Unit ;
  qudt:symbol "kA" ;
.
unit:KiloBAR
  a unit:Unit ;
  qudt:symbol "kbar" ;
.
unit:KiloCAL
  a unit:Unit ;
  qudt:symbol "kcal" ;
.
unit:KiloCAL-PER-MIN
  a unit:Unit ;
.
unit:KiloCAL-PER-SEC
  a unit:Unit ;
.
unit:KiloCAL_IT
  a unit:Unit ;
.
unit:KiloCAL_Mean
  a unit:Unit ;
.
unit:KiloCAL_TH
  a unit:Unit ;
.
unit:KiloEV
  a unit:Unit ;
  qudt:symbol "keV" ;
.
unit:KiloGM
  a unit:Unit ;
  qudt:symbol "kg" ;
.
unit:KiloGM-PER-M-SEC2
  a unit:Unit ;
  qudt:symbol "Pa" ;
.
unit:KiloGM-PER-M3
  a unit:Unit ;
.
unit:KiloGM_F-M
  a unit:Unit ;
.
unit:KiloGM_F-PER-CentiM2
  a unit:Unit ;
.
unit:KiloGM_F-PER-M
  a unit:Unit ;
.
unit:KiloGM_F-PER-M2
  a unit:Unit ;
.
unit:KiloGM_F-PER-MilliM2
  a unit:Unit ;
.
unit:KiloHZ
  a unit:Unit ;
  qudt:symbol "kHz" ;
.
unit:KiloJ
  a unit:Unit ;
.
unit:KiloL-PER-HR
  a unit:Unit ;
.
unit:KiloLB_F-PER-IN2
  a unit:Unit ;
.
unit:KiloN-M
  a unit:Unit ;
.
unit:KiloPA
  a unit:Unit ;
  qudt:symbol "kPa" ;
.
unit:KiloPA_A
  a unit:Unit ;
  qudt:symbol "KPaA" ;
.
unit:KiloS-PER-M
  a unit:Unit ;
.
unit:KiloSEC
  a unit:Unit ;
  qudt:symbol "ks" ;
.
unit:KiloTONNE
  a unit:Unit ;
.
unit:KiloTON_Metric
  a unit:Unit ;
.
unit:KiloV
  a unit:Unit ;
.
unit:KiloV-A
  a unit:Unit ;
.
unit:KiloV-A-HR
  a unit:Unit ;
.
unit:KiloV-A_Reactive
  a unit:Unit ;
.
unit:KiloV-A_Reactive-HR
  a unit:Unit ;
.
unit:KiloW
  a unit:Unit ;
  qudt:symbol "kW" ;
.
unit:KiloW-HR
  a unit:Unit ;
.
unit:L-PER-DAY
  a unit:Unit ;
.
unit:L-PER-HR
  a unit:Unit ;
.
unit:L-PER-MIN
  a unit:Unit ;
.
unit:L-PER-SEC
  a unit:Unit ;
.
unit:LA
  a unit:Unit ;
  qudt:symbol "L" ;
.
unit:LB
  a unit:Unit ;
  qudt:symbol "lbm" ;
.
unit:LB-PER-FT3
  a unit:Unit ;
.
unit:LB-PER-GAL
  a unit:Unit ;
.
unit:LB-PER-GAL_UK
  a unit:Unit ;
.
unit:LB-PER-GAL_US
  a unit:Unit ;
.
unit:LB-PER-IN3
  a unit:Unit ;
.
unit:LB-PER-M3
  a unit:Unit ;
.
unit:LB-PER-YD3
  a unit:Unit ;
.
unit:LB_F-FT
  a unit:Unit ;
.
unit:LB_F-IN
  a unit:Unit ;
.
unit:LB_F-PER-FT2
  a unit:Unit ;
.
unit:LB_F-PER-IN2
  a unit:Unit ;
  qudt:symbol "psia" ;
.
unit:LB_T
  a unit:Unit ;
  qudt:symbol "lbt" ;
.
unit:LM
  a unit:Unit ;
  qudt:symbol "lm" ;
.
unit:LUX
  a unit:Unit ;
  qudt:symbol "lx" ;
.
unit:LunarMass
  a unit:Unit ;
.
unit:M-PER-SEC
  a unit:Unit ;
.
unit:M3-PER-DAY
  a unit:Unit ;
.
unit:M3-PER-HR
  a unit:Unit ;
.
unit:M3-PER-MIN
  a unit:Unit ;
.
unit:M3-PER-SEC
  a unit:Unit ;
.
unit:MIL
  a unit:Unit ;
.
unit:MIN
  a unit:Unit ;
  qudt:symbol "min" ;
.
unit:MIN_Angle
  a unit:Unit ;
  qudt:symbol "'" ;
.
unit:MIN_Sidereal
  a unit:Unit ;
  qudt:symbol "min" ;
.
unit:MO
  a unit:Unit ;
  qudt:symbol "mo" ;
.
unit:MO_MeanGREGORIAN
  a unit:Unit ;
.
unit:MO_MeanJulian
  a unit:Unit ;
.
unit:MO_Synodic
  a unit:Unit ;
  qudt:symbol "mo" ;
.
unit:MegaA
  a unit:Unit ;
.
unit:MegaBAR
  a unit:Unit ;
  qudt:symbol "Mbar" ;
.
unit:MegaEV
  a unit:Unit ;
  qudt:symbol "MeV" ;
.
unit:MegaGM
  a unit:Unit ;
.
unit:MegaHZ
  a unit:Unit ;
  qudt:symbol "MHz" ;
.
unit:MegaHZ-M
  a unit:Unit ;
.
unit:MegaJ
  a unit:Unit ;
.
unit:MegaJ-PER-SEC
  a unit:Unit ;
.
unit:MegaN-M
  a unit:Unit ;
.
unit:MegaPA
  a unit:Unit ;
.
unit:MegaPA-L-PER-SEC
  a unit:Unit ;
.
unit:MegaPA-M3-PER-SEC
  a unit:Unit ;
.
unit:MegaS-PER-M
  a unit:Unit ;
.
unit:MegaTOE
  a unit:Unit ;
  qudt:symbol "megatoe" ;
.
unit:MegaV
  a unit:Unit ;
.
unit:MegaV-A
  a unit:Unit ;
.
unit:MegaV-A-HR
  a unit:Unit ;
.
unit:MegaV-A_Reactive
  a unit:Unit ;
.
unit:MegaV-A_Reactive-HR
  a unit:Unit ;
.
unit:MegaW
  a unit:Unit ;
.
unit:MegaW-HR
  a unit:Unit ;
.
unit:MegaYR
  a unit:Unit ;
  qudt:symbol "Myr" ;
.
unit:MicroA
  a unit:Unit ;
  qudt:symbol "µA" ;
.
unit:MicroATM
  a unit:Unit ;
.
unit:MicroBAR
  a unit:Unit ;
.
unit:MicroGM
  a unit:Unit ;
.
unit:MicroH-PER-KiloOHM
  a unit:Unit ;
.
unit:MicroH-PER-OHM
  a unit:Unit ;
.
unit:MicroN-M
  a unit:Unit ;
.
unit:MicroPA
  a unit:Unit ;
.
unit:MicroRAD
  a unit:Unit ;
  qudt:symbol "μrad" ;
.
unit:MicroS-PER-CentiM
  a unit:Unit ;
.
unit:MicroS-PER-M
  a unit:Unit ;
.
unit:MicroSEC
  a unit:Unit ;
  qudt:symbol "μs" ;
.
unit:MicroTORR
  a unit:Unit ;
  qudt:symbol "μTorr" ;
.
unit:MicroV
  a unit:Unit ;
.
unit:MicroW
  a unit:Unit ;
.
unit:MilliA
  a unit:Unit ;
  qudt:symbol "mA" ;
.
unit:MilliARCSEC
  a unit:Unit ;
  qudt:symbol "mas" ;
  qudt:symbol "rad" ;
.
unit:MilliBAR
  a unit:Unit ;
  qudt:symbol "hPa" ;
  qudt:symbol "mbar" ;
.
unit:MilliBAR-L-PER-SEC
  a unit:Unit ;
.
unit:MilliBAR-M3-PER-SEC
  a unit:Unit ;
.
unit:MilliDEG_C
  a unit:Unit ;
.
unit:MilliGM
  a unit:Unit ;
.
unit:MilliGM-PER-DeciL
  a unit:Unit ;
.
unit:MilliH-PER-KiloOHM
  a unit:Unit ;
.
unit:MilliH-PER-OHM
  a unit:Unit ;
.
unit:MilliJ
  a unit:Unit ;
.
unit:MilliL-PER-DAY
  a unit:Unit ;
.
unit:MilliL-PER-HR
  a unit:Unit ;
.
unit:MilliL-PER-MIN
  a unit:Unit ;
.
unit:MilliL-PER-SEC
  a unit:Unit ;
.
unit:MilliM_H2O
  a unit:Unit ;
.
unit:MilliM_HG
  a unit:Unit ;
  qudt:symbol "mm Hg" ;
.
unit:MilliM_HGA
  a unit:Unit ;
  qudt:symbol "mmHgA" ;
.
unit:MilliN-M
  a unit:Unit ;
.
unit:MilliPA
  a unit:Unit ;
.
unit:MilliPA-SEC-PER-BAR
  a unit:Unit ;
.
unit:MilliRAD
  a unit:Unit ;
  qudt:symbol "mrad" ;
.
unit:MilliS-PER-CentiM
  a unit:Unit ;
.
unit:MilliS-PER-M
  a unit:Unit ;
.
unit:MilliSEC
  a unit:Unit ;
  qudt:symbol "ms" ;
.
unit:MilliTORR
  a unit:Unit ;
  qudt:symbol "utorr" ;
.
unit:MilliV
  a unit:Unit ;
.
unit:MilliW
  a unit:Unit ;
.
unit:N-CentiM
  a unit:Unit ;
.
unit:N-M
  a unit:Unit ;
  qudt:symbol "J" ;
  qudt:symbol "N m" ;
.
unit:N-PER-CentiM2
  a unit:Unit ;
.
unit:N-PER-M2
  a unit:Unit ;
  qudt:symbol "Pa" ;
.
unit:N-PER-MilliM2
  a unit:Unit ;
.
unit:NUM-PER-HR
  a unit:Unit ;
.
unit:NUM-PER-SEC
  a unit:Unit ;
.
unit:NUM-PER-YR
  a unit:Unit ;
.
unit:NanoA
  a unit:Unit ;
  qudt:symbol "nA" ;
.
unit:NanoGM
  a unit:Unit ;
.
unit:NanoS-PER-CentiM
  a unit:Unit ;
.
unit:NanoS-PER-M
  a unit:Unit ;
.
unit:NanoSEC
  a unit:Unit ;
  qudt:symbol "ns" ;
.
unit:NanoW
  a unit:Unit ;
.
unit:OZ
  a unit:Unit ;
  qudt:symbol "ozm" ;
.
unit:OZ_F-IN
  a unit:Unit ;
.
unit:OZ_PER-GAL
  a unit:Unit ;
.
unit:OZ_PER-IN3
  a unit:Unit ;
.
unit:OZ_TROY
  a unit:Unit ;
  qudt:symbol "oz" ;
.
unit:OZ_VOL_UK-PER-DAY
  a unit:Unit ;
.
unit:OZ_VOL_UK-PER-HR
  a unit:Unit ;
.
unit:OZ_VOL_UK-PER-MIN
  a unit:Unit ;
.
unit:OZ_VOL_UK-PER-SEC
  a unit:Unit ;
.
unit:OZ_VOL_US-PER-DAY
  a unit:Unit ;
.
unit:OZ_VOL_US-PER-HR
  a unit:Unit ;
.
unit:OZ_VOL_US-PER-MIN
  a unit:Unit ;
.
unit:OZ_VOL_US-PER-SEC
  a unit:Unit ;
.
unit:PA
  a unit:Unit ;
  qudt:symbol "Pa" ;
.
unit:PA-L-PER-SEC
  a unit:Unit ;
.
unit:PA-M3-PER-SEC
  a unit:Unit ;
.
unit:PA-SEC-PER-BAR
  a unit:Unit ;
.
unit:PDL-PER-FT2
  a unit:Unit ;
.
unit:PER-DAY
  a unit:Unit ;
.
unit:PER-HR
  a unit:Unit ;
.
unit:PER-MIN
  a unit:Unit ;
.
unit:PER-MO
  a unit:Unit ;
.
unit:PER-MilliSEC
  a unit:Unit ;
.
unit:PER-SEC
  a unit:Unit ;
  qudt:symbol "Hz" ;
.
unit:PER-WK
  a unit:Unit ;
.
unit:PER-YR
  a unit:Unit ;
.
unit:PERCENT-PER-DAY
  a unit:Unit ;
.
unit:PERCENT-PER-HR
  a unit:Unit ;
.
unit:PERCENT-PER-WK
  a unit:Unit ;
.
unit:PINT_UK-PER-DAY
  a unit:Unit ;
.
unit:PINT_UK-PER-HR
  a unit:Unit ;
.
unit:PINT_UK-PER-MIN
  a unit:Unit ;
.
unit:PINT_UK-PER-SEC
  a unit:Unit ;
.
unit:PINT_US-PER-DAY
  a unit:Unit ;
.
unit:PINT_US-PER-HR
  a unit:Unit ;
.
unit:PINT_US-PER-MIN
  a unit:Unit ;
.
unit:PINT_US-PER-SEC
  a unit:Unit ;
.
unit:PK_UK-PER-DAY
  a unit:Unit ;
.
unit:PK_UK-PER-HR
  a unit:Unit ;
.
unit:PK_UK-PER-MIN
  a unit:Unit ;
.
unit:PK_UK-PER-SEC
  a unit:Unit ;
.
unit:PK_US_DRY-PER-DAY
  a unit:Unit ;
.
unit:PK_US_DRY-PER-HR
  a unit:Unit ;
.
unit:PK_US_DRY-PER-MIN
  a unit:Unit ;
.
unit:PK_US_DRY-PER-SEC
  a unit:Unit ;
.
unit:POISE-PER-BAR
  a unit:Unit ;
.
unit:PSI
  a unit:Unit ;
  qudt:symbol "psia" ;
.
unit:PSI-IN3-PER-SEC
  a unit:Unit ;
.
unit:PSI-M3-PER-SEC
  a unit:Unit ;
.
unit:PSI-YD3-PER-SEC
  a unit:Unit ;
.
unit:Pennyweight
  a unit:Unit ;
.
unit:PetaJ
  a unit:Unit ;
.
unit:Phot
  a unit:Unit ;
  qudt:symbol "ph" ;
.
unit:PicoA
  a unit:Unit ;
  qudt:symbol "pA" ;
.
unit:PicoGM
  a unit:Unit ;
.
unit:PicoS-PER-M
  a unit:Unit ;
.
unit:PicoSEC
  a unit:Unit ;
.
unit:PicoW
  a unit:Unit ;
.
unit:PlanckCurrent
  a unit:Unit ;
.
unit:PlanckDensity
  a unit:Unit ;
.
unit:PlanckEnergy
  a unit:Unit ;
  qudt:symbol "Eᵨ" ;
.
unit:PlanckFrequency
  a unit:Unit ;
.
unit:PlanckMass
  a unit:Unit ;
.
unit:PlanckPower
  a unit:Unit ;
.
unit:PlanckPressure
  a unit:Unit ;
.
unit:PlanckTemperature
  a unit:Unit ;
.
unit:PlanckTime
  a unit:Unit ;
.
unit:PlanckVolt
  a unit:Unit ;
.
unit:QT_UK-PER-DAY
  a unit:Unit ;
.
unit:QT_UK-PER-HR
  a unit:Unit ;
.
unit:QT_UK-PER-MIN
  a unit:Unit ;
.
unit:QT_UK-PER-SEC
  a unit:Unit ;
.
unit:QT_US-PER-DAY
  a unit:Unit ;
.
unit:QT_US-PER-HR
  a unit:Unit ;
.
unit:QT_US-PER-MIN
  a unit:Unit ;
.
unit:QT_US-PER-SEC
  a unit:Unit ;
.
unit:QUAD
  a unit:Unit ;
  qudt:symbol "quad" ;
.
unit:Quarter_UK
  a unit:Unit ;
.
unit:RAD
  a unit:Unit ;
  qudt:symbol "mas" ;
  qudt:symbol "rad" ;
.
unit:REV
  a unit:Unit ;
  qudt:symbol "rev" ;
.
unit:S-PER-CentiM
  a unit:Unit ;
.
unit:S-PER-M
  a unit:Unit ;
.
unit:SAMPLE-PER-SEC
  a unit:Unit ;
.
unit:SEC
  a unit:Unit ;
  qudt:symbol "s" ;
.
unit:SH
  a unit:Unit ;
  qudt:symbol "Sh" ;
.
unit:SLUG
  a unit:Unit ;
  qudt:symbol "slug" ;
.
unit:SLUG-PER-FT3
  a unit:Unit ;
.
unit:STILB
  a unit:Unit ;
  qudt:symbol "sb" ;
.
unit:SolarMass
  a unit:Unit ;
  qudt:symbol "S" ;
.
unit:Stone_UK
  a unit:Unit ;
.
unit:THM_EEC
  a unit:Unit ;
.
unit:THM_US
  a unit:Unit ;
  qudt:symbol "thm" ;
.
unit:TOE
  a unit:Unit ;
  qudt:symbol "toe" ;
.
unit:TONNE
  a unit:Unit ;
  qudt:symbol "mT" ;
.
unit:TON_Assay
  a unit:Unit ;
  qudt:symbol "AT" ;
.
unit:TON_FG
  a unit:Unit ;
.
unit:TON_LONG
  a unit:Unit ;
  qudt:symbol "ton" ;
.
unit:TON_LONG-PER-YD3
  a unit:Unit ;
.
unit:TON_Metric
  a unit:Unit ;
  qudt:symbol "mT" ;
.
unit:TON_SHORT
  a unit:Unit ;
  qudt:symbol "ton" ;
.
unit:TON_SHORT-PER-YD3
  a unit:Unit ;
.
unit:TON_UK
  a unit:Unit ;
  qudt:symbol "ton" ;
.
unit:TON_UK-PER-YD3
  a unit:Unit ;
.
unit:TON_US
  a unit:Unit ;
  qudt:symbol "ton" ;
.
unit:TON_US-PER-YD3
  a unit:Unit ;
.
unit:TORR
  a unit:Unit ;
  qudt:symbol "Torr" ;
.
unit:TeraHZ
  a unit:Unit ;
.
unit:TeraJ
  a unit:Unit ;
.
unit:TeraW
  a unit:Unit ;
.
unit:TeraW-HR
  a unit:Unit ;
.
unit:TonEnergy
  a unit:Unit ;
.
unit:U
  a unit:Unit ;
  qudt:symbol "Da" ;
  qudt:symbol "u" ;
  qudt:symbol "μ" ;
.
unit:UNITLESS
  a unit:Unit ;
  qudt:symbol "U" ;
.
unit:V
  a unit:Unit ;
  qudt:symbol "V" ;
.
unit:V-A
  a unit:Unit ;
.
unit:V-A-HR
  a unit:Unit ;
.
unit:V-A_Reactive
  a unit:Unit ;
.
unit:V-A_Reactive-HR
  a unit:Unit ;
.
unit:V_Ab
  a unit:Unit ;
  qudt:symbol "abV" ;
.
unit:V_Stat
  a unit:Unit ;
  qudt:symbol "statV" ;
.
unit:W
  a unit:Unit ;
  qudt:symbol "W" ;
.
unit:W-HR
  a unit:Unit ;
  qudt:symbol "W-hr" ;
.
unit:W-PER-M2-SR
  a unit:Unit ;
.
unit:W-SEC
  a unit:Unit ;
.
unit:WK
  a unit:Unit ;
  qudt:symbol "wk" ;
.
unit:YD3-PER-DAY
  a unit:Unit ;
.
unit:YD3-PER-HR
  a unit:Unit ;
.
unit:YD3-PER-MIN
  a unit:Unit ;
.
unit:YD3-PER-SEC
  a unit:Unit ;
.
unit:YR
  a unit:Unit ;
  qudt:symbol "a" ;
.
unit:YR_Common
  a unit:Unit ;
.
unit:YR_Sidereal
  a unit:Unit ;
  qudt:symbol "yr" ;
.
unit:YR_TROPICAL
  a unit:Unit ;
  qudt:symbol "a_{t}" ;
.
unit:failures-in-time
  a unit:Unit ;
.
vcard:Address
  a owl:Class ;
.
vcard:hasAddress
  a owl:ObjectProperty ;
.
sosa:FeatureOfInterest
  a owl:Class ;
.
sosa:ObservableProperty
  a owl:Class ;
.
<https://brickschema.org/schema/1.2/Brick>
  a owl:Ontology ;
  dcterms:creator (
      [
        a sdo:Person ;
        sdo:email "gtfierro@cs.berkeley.edu" ;
        sdo:name "Gabe Fierro" ;
      ]
      [
        a sdo:Person ;
        sdo:email "jbkoh@eng.ucsd.edu" ;
        sdo:name "Jason Koh" ;
      ]
    ) ;
  dcterms:issued "2016-11-16" ;
  dcterms:license <https://github.com/BrickSchema/brick/blob/master/LICENSE> ;
  dcterms:modified "2021-08-13" ;
  dcterms:publisher [
      a sdo:Consortium ;
      sdo:legalName "Brick Consortium, Inc" ;
      sdo:sameAs <https://brickschema.org/consortium/> ;
    ] ;
  spin:imports <http://topbraid.org/spin/owlrl-all> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/1.2/Brick> ;
  rdfs:label "Brick" ;
  rdfs:seeAlso <https://brickschema.org> ;
  owl:imports <http://spinrdf.org/spin> ;
  owl:versionInfo "1.2.1" ;
.
brick:AED
  a owl:Class ;
  rdfs:subClassOf brick:Safety_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b465948
          _:b823851
          _:b29361
        ) ;
    ] ;
  owl:equivalentClass brick:Automated_External_Defibrillator ;
  brick:hasAssociatedTag tag:AED ;
  brick:hasAssociatedTag tag:Defibrillator ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:AHU
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b817344
        ) ;
    ] ;
  skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
  brick:hasAssociatedTag tag:AHU ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Ablutions_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Ablutions ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A room for performing cleansing rituals before prayer"@en ;
  brick:hasAssociatedTag tag:Ablutions ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Absolute_Humidity
  a brick:Quantity ;
  qudt:applicableUnit unit:GRAIN-PER-GAL ;
  qudt:applicableUnit unit:KiloGM-PER-M3 ;
  qudt:applicableUnit unit:LB-PER-FT3 ;
  qudt:applicableUnit unit:LB-PER-GAL ;
  qudt:applicableUnit unit:LB-PER-GAL_UK ;
  qudt:applicableUnit unit:LB-PER-GAL_US ;
  qudt:applicableUnit unit:LB-PER-IN3 ;
  qudt:applicableUnit unit:LB-PER-M3 ;
  qudt:applicableUnit unit:LB-PER-YD3 ;
  qudt:applicableUnit unit:MilliGM-PER-DeciL ;
  qudt:applicableUnit unit:OZ_PER-GAL ;
  qudt:applicableUnit unit:OZ_PER-IN3 ;
  qudt:applicableUnit unit:PlanckDensity ;
  qudt:applicableUnit unit:SLUG-PER-FT3 ;
  qudt:applicableUnit unit:TON_LONG-PER-YD3 ;
  qudt:applicableUnit unit:TON_SHORT-PER-YD3 ;
  qudt:applicableUnit unit:TON_UK-PER-YD3 ;
  qudt:applicableUnit unit:TON_US-PER-YD3 ;
  skos:broader brick:Humidity ;
  brick:hasQUDTReference qudtqk:AbsoluteHumidity ;
.
brick:Absorption_Chiller
  a owl:Class ;
  rdfs:subClassOf brick:Chiller ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b231138
          [
            a owl:Restriction ;
            owl:hasValue tag:Absorption ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
  brick:hasAssociatedTag tag:Absorption ;
  brick:hasAssociatedTag tag:Chiller ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Acceleration_Time
  a brick:Quantity ;
  skos:broader brick:Time ;
.
brick:Acceleration_Time_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Time_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b773346
          _:b593378
          [
            a owl:Restriction ;
            owl:hasValue tag:Acceleration ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Acceleration ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Access_Control_Equipment
  a owl:Class ;
  rdfs:subClassOf brick:Security_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b175733
          _:b899847
          _:b140136
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Access ;
  brick:hasAssociatedTag tag:Control ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Security ;
.
brick:Access_Reader
  a owl:Class ;
  rdfs:subClassOf brick:Access_Control_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b175733
          _:b899847
          [
            a owl:Restriction ;
            owl:hasValue tag:Reader ;
            owl:onProperty brick:hasTag ;
          ]
          _:b140136
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Access ;
  brick:hasAssociatedTag tag:Control ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Reader ;
  brick:hasAssociatedTag tag:Security ;
.
brick:Active_Energy
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloW-HR ;
  qudt:applicableUnit unit:MegaW-HR ;
  qudt:applicableUnit unit:W-HR ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Active_Energy" ;
  skos:broader brick:Electric_Energy ;
  skos:definition "The integral of the active power over a time interval" ;
.
brick:Active_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A ;
  qudt:applicableUnit unit:MegaV-A ;
  qudt:applicableUnit unit:V-A ;
  owl:sameAs brick:Real_Power ;
  skos:broader brick:Electric_Power ;
  skos:definition "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."@en ;
  brick:hasQUDTReference qudtqk:ActivePower ;
.
brick:Active_Power_Sensor
  a owl:Class ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/AC_power#Active,_reactive,_and_apparent_power> ;
  rdfs:subClassOf brick:Electrical_Power_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b711364
          [
            a owl:Restriction ;
            owl:hasValue tag:Real ;
            owl:onProperty brick:hasTag ;
          ]
          _:b917457
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Active_Power ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the portion of power that, averaged over a complete cycle of the AC waveform, results in net transfer of energy in one direction"@en ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:Real ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Adjust_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b45741
        ) ;
    ] ;
  skos:definition "Measures user-provided adjustment of some value"@en ;
  brick:hasAssociatedTag tag:Adjust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:AggregationShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:aggregationFunction ;
      skos:definition "The aggregation function applied to data in the interval which produces the value" ;
      sh:in (
          "max"
          "min"
          "count"
          "mean"
          "sum"
          "median"
          "mode"
        ) ;
      sh:minCount 1 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:aggregationInterval ;
      skos:definition "Interval expressed in an ISO 8601 Duration string, e.g. RP1D" ;
      sh:datatype xsd:string ;
      sh:minCount 1 ;
    ] ;
.
brick:Air
  a owl:Class ;
  a brick:Air ;
  rdfs:subClassOf brick:Gas ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b833686
        ) ;
    ] ;
  skos:definition "the invisible gaseous substance surrounding the earth, a mixture mainly of oxygen and nitrogen."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Air_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b134370
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Air_Differential_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b404424
          _:b93222
          _:b183899
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference in pressure between two regions of air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air_Differential_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b183899
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target air differential pressure between an upstream and downstream point in a air duct or conduit"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Diffuser
  a owl:Class ;
  rdfs:subClassOf brick:Terminal_Unit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b833686
          _:b473725
        ) ;
    ] ;
  skos:definition "A device that is a component of the air distribution system that controls the delivery of conditioned and/or ventilating air into a room"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Diffuser ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Air_Enthalpy_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Enthalpy_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b870828
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Enthalpy ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the total heat content of air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air_Flow_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  rdfs:subClassOf brick:Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b412994
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of air flow"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Flow_Demand_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  rdfs:subClassOf brick:Demand_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b412994
          _:b951235
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the rate of air flow required for a process"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Flow_Loss_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Air_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b134370
          _:b412994
          _:b378679
        ) ;
    ] ;
  skos:definition "An alarm that indicates loss in air flow."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Loss ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Air_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b833686
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets air flow"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Flow_Setpoint_Limit
  a owl:Class ;
  rdfs:subClassOf brick:Limit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b412994
          _:b686329
          _:b669334
          _:b593378
        ) ;
    ] ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Grains_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b833686
          _:b423865
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:GrainsOfMoisture ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the mass of water vapor in air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Grains ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air_Handler_Unit
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b833686
          [
            a owl:Restriction ;
            owl:hasValue tag:Handler ;
            owl:onProperty brick:hasTag ;
          ]
          _:b726615
        ) ;
    ] ;
  owl:equivalentClass brick:AHU ;
  owl:equivalentClass brick:Air_Handling_Unit ;
  skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Handler ;
  brick:hasAssociatedTag tag:Unit ;
.
brick:Air_Handling_Unit
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b833686
          [
            a owl:Restriction ;
            owl:hasValue tag:Handling ;
            owl:onProperty brick:hasTag ;
          ]
          _:b726615
        ) ;
    ] ;
  owl:equivalentClass brick:AHU ;
  owl:equivalentClass brick:Air_Handler_Unit ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Handling ;
  brick:hasAssociatedTag tag:Unit ;
.
brick:Air_Humidity_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Humidity_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b624895
          _:b593378
          _:b833686
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Loop
  a owl:Class ;
  rdfs:subClassOf brick:Loop ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b833686
          _:b860327
        ) ;
    ] ;
  skos:definition "The set of connected equipment serving one path of air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Loop ;
.
brick:Air_Plenum
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b833686
          _:b226298
        ) ;
    ] ;
  skos:definition "A component of the HVAC the receives air from the air handling unit or room to distribute or exhaust to or from the building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Plenum ;
.
brick:Air_Quality
  a brick:Quantity ;
.
brick:Air_Quality_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b833686
          [
            a owl:Restriction ;
            owl:hasValue tag:Quality ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "A sensor which provides a measure of air quality"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Quality ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air_Static_Pressure_Step_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Step_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b208418
          _:b93222
          _:b759411
          _:b669334
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Step ;
.
brick:Air_System
  a owl:Class ;
  rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b833686
          _:b227709
        ) ;
    ] ;
  skos:definition "The equipment, distribution systems and terminals that introduce or exhaust, either collectively or individually, the air into and from the building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:System ;
.
brick:Air_Temperature_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Air_Alarm ;
  rdfs:subClassOf brick:Temperature_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b386445
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of air."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Temperature_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Integral_Time_Parameter ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b386445
          _:b669334
          _:b623457
          _:b773346
          _:b653667
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Air_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b833686
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Temperature_Setpoint_Limit
  a owl:Class ;
  rdfs:subClassOf brick:Limit ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b386445
          _:b686329
          _:b593378
        ) ;
    ] ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Temperature_Setpoint."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Temperature_Step_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Temperature_Step_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b833686
          _:b386445
          _:b759411
          _:b669334
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Step ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Wet_Bulb_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Sensor ;
  rdfs:subClassOf brick:Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b833686
          _:b250148
          _:b400704
          _:b386445
          _:b404424
          _:b989139
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Wet_Bulb_Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bulb ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Wet ;
.
brick:Alarm
  a owl:Class ;
  rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=alarm> ;
  rdfs:subClassOf brick:Point ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b134370
        ) ;
    ] ;
  owl:disjointWith brick:Command ;
  owl:disjointWith brick:Parameter ;
  owl:disjointWith brick:Sensor ;
  owl:disjointWith brick:Setpoint ;
  owl:disjointWith brick:Status ;
  skos:definition "Alarm points are signals (either audible or visual) that alert an operator to an off-normal condition which requires some form of corrective action"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Alarm_Delay_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Delay_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b134370
          _:b332389
          _:b669334
        ) ;
    ] ;
  skos:definition "A parameter determining how long to delay an alarm after sufficient conditions have been met"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Delay ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Alternating_Current_Frequency
  a brick:Quantity ;
  qudt:applicableUnit unit:GigaHZ ;
  qudt:applicableUnit unit:HZ ;
  qudt:applicableUnit unit:KiloHZ ;
  qudt:applicableUnit unit:MegaHZ ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T-1D0> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Alternating_Current_Frequency" ;
  skos:broader qudtqk:Frequency ;
  skos:broader brick:Frequency ;
  skos:definition "The frequency of the oscillations of alternating current" ;
  skos:definition "The frequency of the oscillations of alternating current"@en ;
  skos:related brick:Electric_Current ;
.
brick:Angle
  a brick:Quantity ;
  qudt:applicableUnit unit:ARCMIN ;
  qudt:applicableUnit unit:ARCSEC ;
  qudt:applicableUnit unit:DEG ;
  qudt:applicableUnit unit:GON ;
  qudt:applicableUnit unit:GRAD ;
  qudt:applicableUnit unit:MIL ;
  qudt:applicableUnit unit:MIN_Angle ;
  qudt:applicableUnit unit:MicroRAD ;
  qudt:applicableUnit unit:MilliARCSEC ;
  qudt:applicableUnit unit:MilliRAD ;
  qudt:applicableUnit unit:RAD ;
  qudt:applicableUnit unit:REV ;
  skos:definition "The inclination to each other of two intersecting lines, measured by the arc of a circle intercepted between the two lines forming the angle, the center of the circle being the point of intersection.  An acute angle is less than (90^\\circ), a right angle (90^\\circ); an obtuse angle, more than (90^\\circ) but less than (180^\\circ); a straight angle, (180^\\circ); a reflex angle, more than (180^\\circ) but less than (360^\\circ); a perigon, (360^\\circ). Any angle not a multiple of (90^\\circ) is an oblique angle. If the sum of two angles is (90^\\circ), they are complementary angles; if (180^\\circ), supplementary angles; if (360^\\circ), explementary angles."@en ;
  brick:hasQUDTReference qudtqk:Angle ;
.
brick:Angle_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b835277
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Angle ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measues the planar angle of some phenomenon"@en ;
  brick:hasAssociatedTag tag:Angle ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Apparent_Energy
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A-HR ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Apparent_Energy" ;
  skos:broader brick:Electric_Energy ;
  skos:definition "The integral of the apparent power over a time interval" ;
.
brick:Apparent_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A ;
  qudt:applicableUnit unit:MegaV-A ;
  qudt:applicableUnit unit:V-A ;
  skos:broader brick:Electric_Power ;
  skos:definition "Apparent Power is the product of the rms voltage (U) between the terminals of a two-terminal element or two-terminal circuit and the rms electric current I in the element or circuit. Under sinusoidal conditions, the apparent power is the modulus of the complex power."@en ;
  brick:hasQUDTReference qudtqk:ApparentPower ;
.
brick:AreaShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:hasUnit ;
      sh:in (
          unit:FT2
          unit:M2
        ) ;
      sh:minCount 1 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:value ;
      sh:minCount 1 ;
      sh:or bsh:NumericValue ;
    ] ;
.
brick:Atmospheric_Pressure
  a brick:Quantity ;
  qudt:applicableUnit unit:ATM ;
  qudt:applicableUnit unit:ATM_T ;
  qudt:applicableUnit unit:BAR ;
  qudt:applicableUnit unit:BARAD ;
  qudt:applicableUnit unit:BARYE ;
  qudt:applicableUnit unit:CM_H2O ;
  qudt:applicableUnit unit:CentiBAR ;
  qudt:applicableUnit unit:CentiM_H2O ;
  qudt:applicableUnit unit:CentiM_HG ;
  qudt:applicableUnit unit:DYN-PER-CentiM2 ;
  qudt:applicableUnit unit:DecaPA ;
  qudt:applicableUnit unit:DeciBAR ;
  qudt:applicableUnit unit:FT_H2O ;
  qudt:applicableUnit unit:FT_HG ;
  qudt:applicableUnit unit:GM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:GigaPA ;
  qudt:applicableUnit unit:HectoBAR ;
  qudt:applicableUnit unit:HectoPA ;
  qudt:applicableUnit unit:IN_H2O ;
  qudt:applicableUnit unit:IN_HG ;
  qudt:applicableUnit unit:KIP_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloBAR ;
  qudt:applicableUnit unit:KiloGM-PER-M-SEC2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-M2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-MilliM2 ;
  qudt:applicableUnit unit:KiloLB_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloPA ;
  qudt:applicableUnit unit:KiloPA_A ;
  qudt:applicableUnit unit:LB_F-PER-FT2 ;
  qudt:applicableUnit unit:LB_F-PER-IN2 ;
  qudt:applicableUnit unit:MegaBAR ;
  qudt:applicableUnit unit:MegaPA ;
  qudt:applicableUnit unit:MicroATM ;
  qudt:applicableUnit unit:MicroBAR ;
  qudt:applicableUnit unit:MicroPA ;
  qudt:applicableUnit unit:MicroTORR ;
  qudt:applicableUnit unit:MilliBAR ;
  qudt:applicableUnit unit:MilliM_H2O ;
  qudt:applicableUnit unit:MilliM_HG ;
  qudt:applicableUnit unit:MilliM_HGA ;
  qudt:applicableUnit unit:MilliPA ;
  qudt:applicableUnit unit:MilliTORR ;
  qudt:applicableUnit unit:N-PER-CentiM2 ;
  qudt:applicableUnit unit:N-PER-M2 ;
  qudt:applicableUnit unit:N-PER-MilliM2 ;
  qudt:applicableUnit unit:PA ;
  qudt:applicableUnit unit:PDL-PER-FT2 ;
  qudt:applicableUnit unit:PSI ;
  qudt:applicableUnit unit:PlanckPressure ;
  qudt:applicableUnit unit:TORR ;
  skos:broader brick:Pressure ;
  skos:definition "The pressure exerted by the weight of the air above it at any point on the earth's surface. At sea level the atmosphere will support a column of mercury about (760 mm) high. This decreases with increasing altitude. The standard value for the atmospheric pressure at sea level in SI units is (101,325 pascals)."@en ;
  brick:hasQUDTReference qudtqk:AtmosphericPressure ;
.
brick:Auditorium
  a owl:Class ;
  rdfs:subClassOf brick:Common_Space ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Auditorium ;
            owl:onProperty brick:hasTag ;
          ]
          _:b439379
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space for performances or larger gatherings"@en ;
  brick:hasAssociatedTag tag:Auditorium ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Automated_External_Defibrillator
  a owl:Class ;
  rdfs:subClassOf brick:Safety_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b465948
          _:b823851
          _:b29361
        ) ;
    ] ;
  owl:equivalentClass brick:AED ;
  brick:hasAssociatedTag tag:AED ;
  brick:hasAssociatedTag tag:Defibrillator ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:Automatic_Mode_Command
  a owl:Class ;
  rdfs:subClassOf brick:Mode_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Automatic ;
            owl:onProperty brick:hasTag ;
          ]
          _:b793783
          _:b517313
        ) ;
    ] ;
  skos:definition "Controls whether or not a device or controller is operating in \"Automatic\" mode"@en ;
  brick:hasAssociatedTag tag:Automatic ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Mode ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Availability_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Availability ;
            owl:onProperty brick:hasTag ;
          ]
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if a piece of equipment, system, or functionality is available for operation"@en ;
  brick:hasAssociatedTag tag:Availability ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Average_Cooling_Demand_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Cooling_Demand_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b951235
          _:b732256
          _:b579656
        ) ;
    ] ;
  skos:definition "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"@en ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Average_Discharge_Air_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b579656
          _:b336906
          _:b833686
          _:b412994
          _:b404424
        ) ;
    ] ;
  skos:definition "The computed average flow of discharge air over some interval"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Average_Exhaust_Air_Static_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b579656
          _:b877638
          _:b833686
          _:b208418
          _:b93222
          _:b404424
        ) ;
    ] ;
  skos:definition "The computed average static pressure of air in exhaust regions of an HVAC system over some period of time"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Average_Heating_Demand_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Heating_Demand_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b951235
          _:b160525
          _:b579656
        ) ;
    ] ;
  skos:definition "Measures the average power consumed by a heating process as the amount of power consumed over some interval"@en ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Average_Supply_Air_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Supply_Air_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b579656
          _:b950301
          _:b833686
          _:b412994
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass brick:Average_Discharge_Air_Flow_Sensor ;
  skos:definition "The computed average flow of supply air over some interval"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Supply ;
.
brick:Average_Zone_Air_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b303715
          _:b579656
          _:b833686
        ) ;
    ] ;
  skos:definition "The computed average temperature of air in a zone, over some period of time"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:AzimuthShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:hasUnit ;
      sh:in (
          unit:ARCMIN
          unit:ARCSEC
          unit:DEG
          unit:GON
          unit:GRAD
          unit:MIL
          unit:MIN_Angle
          unit:MicroRAD
          unit:MilliARCSEC
          unit:MilliRAD
          unit:RAD
          unit:REV
        ) ;
      sh:minCount 1 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:value ;
      sh:maxInclusive 360 ;
      sh:minCount 1 ;
      sh:minInclusive 0 ;
      sh:or bsh:NumericValue ;
    ] ;
.
brick:Baseboard_Radiator
  a owl:Class ;
  rdfs:subClassOf brick:Radiator ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b367632
          _:b767964
        ) ;
    ] ;
  skos:definition "Steam, hydronic, or electric heating device located at or near the floor."@en ;
  brick:hasAssociatedTag tag:Baseboard ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Radiator ;
.
brick:Basement
  a owl:Class ;
  rdfs:subClassOf brick:Floor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Basement ;
            owl:onProperty brick:hasTag ;
          ]
          _:b781150
          _:b821329
        ) ;
    ] ;
  skos:definition "The floor of a building which is partly or entirely below ground level."@en ;
  brick:hasAssociatedTag tag:Basement ;
  brick:hasAssociatedTag tag:Floor ;
  brick:hasAssociatedTag tag:Location ;
.
brick:Battery
  a owl:Class ;
  rdfs:subClassOf brick:Energy_Storage ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b396288
          _:b509969
          _:b765209
          _:b926768
        ) ;
    ] ;
  skos:definition "A container that stores chemical energy that can be converted into electricity and used as a source of power"@en ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Storage ;
.
brick:Battery_Energy_Storage_System
  a owl:Class ;
  rdfs:subClassOf brick:Energy_Storage_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b396288
          _:b509969
          _:b765209
          _:b227709
        ) ;
    ] ;
  skos:definition "A collection of batteries that provides energy storage, along with their supporting equipment"@en ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Storage ;
  brick:hasAssociatedTag tag:System ;
.
brick:Battery_Room
  a owl:Class ;
  rdfs:subClassOf brick:Electrical_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b396288
          _:b917457
          _:b949276
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A room used to hold batteries for backup power"@en ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Service ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Battery_Voltage_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Voltage_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b192216
          _:b396288
        ) ;
    ] ;
  skos:definition "Measures the capacity of a battery"@en ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Voltage ;
.
brick:Bench_Space
  a owl:Class ;
  rdfs:subClassOf brick:Outdoor_Area ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b781150
          _:b722825
          _:b842306
          [
            a owl:Restriction ;
            owl:hasValue tag:Bench ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "For areas of play in a stadium, the area for partcipants and referees by the side of the field"@en ;
  brick:hasAssociatedTag tag:Area ;
  brick:hasAssociatedTag tag:Bench ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Outdoor ;
.
brick:Blowdown_Water
  a owl:Class ;
  a brick:Blowdown_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          [
            a owl:Restriction ;
            owl:hasValue tag:Blowdown ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "Water expelled from a system to remove mineral build up"@en ;
  brick:hasAssociatedTag tag:Blowdown ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Boiler
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf brick:Water_Heater ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b592234
        ) ;
    ] ;
  skos:definition "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
  brick:hasAssociatedTag tag:Boiler ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Booster_Fan
  a owl:Class ;
  rdfs:subClassOf brick:Fan ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
          [
            a owl:Restriction ;
            owl:hasValue tag:Booster ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "Fan activated to increase airflow beyond what is provided by the default configuration"@en ;
  brick:hasAssociatedTag tag:Booster ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Box_Mode_Command
  a owl:Class ;
  rdfs:subClassOf brick:Mode_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b365825
          _:b793783
          _:b517313
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Mode ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Break_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Break ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  owl:equivalentClass brick:Breakroom ;
  skos:definition "A space for people to relax while not working"@en ;
  brick:hasAssociatedTag tag:Break ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Breaker_Panel
  a owl:Class ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Breaker ;
            owl:onProperty brick:hasTag ;
          ]
          _:b926768
        ) ;
    ] ;
  skos:definition "Breaker Panel distributes power into various end-uses."@en ;
  brick:hasAssociatedTag tag:Breaker ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Breakroom
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Breakroom ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  owl:equivalentClass brick:Break_Room ;
  skos:definition "A space for people to relax while not working"@en ;
  brick:hasAssociatedTag tag:Breakroom ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Broadcast_Room
  a owl:Class ;
  rdfs:subClassOf brick:Media_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Broadcast ;
            owl:onProperty brick:hasTag ;
          ]
          _:b839621
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space to organize and manage a broadcast. Separate from studio"@en ;
  brick:hasAssociatedTag tag:Broadcast ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Media ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Building
  a owl:Class ;
  rdfs:subClassOf brick:Location ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b10159
          _:b781150
        ) ;
    ] ;
  skos:definition "An independent unit of the built environment with a characteristic spatial structure, intended to serve at least one function or user activity [ISO 12006-2:2013]"@en ;
  skos:definition "a structure wholly or partially enclosed within exterior walls, or within exterior and party walls, and a roof, affording shelter to persons, animals, or property."@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Location ;
.
brick:BuildingPrimaryFunctionShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:value ;
      sh:in (
          "Adult Education"
          "Ambulatory Surgical Center"
          "Aquarium"
          "Automobile Dealership"
          "Bank Branch"
          "Bar/Nightclub"
          "Barracks"
          "Bowling Alley"
          "Casino"
          "College/University"
          "Convenience Store with Gas Station"
          "Convenience Store without Gas Station"
          "Convention Center"
          "Courthouse"
          "Data Center"
          "Distribution Center"
          "Drinking Water Treatment & Distribution"
          "Enclosed Mall"
          "Energy/Power Station"
          "Fast Food Restaurant"
          "Financial Office"
          "Fire Station"
          "Fitness Center/Health Club/Gym"
          "Food Sales"
          "Food Service"
          "Hospital (General Medical & Surgical)"
          "Hotel"
          "Ice/Curling Rink"
          "Indoor Arena"
          "K-12 School"
          "Laboratory"
          "Library"
          "Lifestyle Center"
          "Mailing Center/Post Office"
          "Manufacturing/Industrial Plant"
          "Medical Office"
          "Mixed Use Property"
          "Movie Theater"
          "Multifamily Housing"
          "Museum"
          "Non-Refrigerated Warehouse"
          "Office"
          "Other - Education"
          "Other - Entertainment/Public Assembly"
          "Other - Lodging/Residential"
          "Other - Mall"
          "Other - Public Services"
          "Other - Recreation"
          "Other - Restaurant/Bar"
          "Other - Services"
          "Other - Stadium"
          "Other - Technology/Science"
          "Other - Utility"
          "Other"
          "Other/Specialty Hospital"
          "Outpatient Rehabilitation/Physical Therapy"
          "Parking"
          "Performing Arts"
          "Personal Services (Health/Beauty, Dry Cleaning, etc)"
          "Police Station"
          "Pre-school/Daycare"
          "Prison/Incarceration"
          "Race Track"
          "Refrigerated Warehouse"
          "Repair Services (Vehicle, Shoe, Locksmith, etc)"
          "Residence Hall/Dormitory"
          "Restaurant"
          "Retail Store"
          "Roller Rink"
          "Self-Storage Facility"
          "Senior Care Community"
          "Single Family Home"
          "Social/Meeting Hall"
          "Stadium (Closed)"
          "Stadium (Open)"
          "Strip Mall"
          "Supermarket/Grocery Store"
          "Swimming Pool"
          "Transportation Terminal/Station"
          "Urgent Care/Clinic/Other Outpatient"
          "Veterinary Office"
          "Vocational School"
          "Wastewater Treatment Plant"
          "Wholesale Club/Supercenter"
          "Worship Facility"
          "Zoo"
        ) ;
      sh:minCount 1 ;
    ] ;
.
brick:Building_Air
  a owl:Class ;
  a brick:Building_Air ;
  rdfs:subClassOf brick:Air ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b833686
          _:b10159
        ) ;
    ] ;
  skos:definition "air contained within a building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Building_Air_Humidity_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Humidity_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b624895
          _:b593378
          _:b833686
          _:b10159
        ) ;
    ] ;
  skos:definition "Setpoint for humidity in a building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Building_Air_Static_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b10159
          _:b833686
          _:b208418
          _:b93222
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Static_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Building_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "The static pressure of air within a building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Building_Air_Static_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b10159
          _:b833686
          _:b208418
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets static pressure of the entire building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Building_Chilled_Water_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Chilled_Water_Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b10159
          _:b230917
          _:b285935
          _:b527686
          _:b926768
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of chilled water of a whole building"@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Building_Electrical_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Electrical_Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b10159
          _:b917457
          _:b527686
          _:b926768
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of electricity of a whole building"@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Building_Gas_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Gas_Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b10159
          _:b564590
          _:b527686
          _:b926768
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of gas of a whole building"@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Gas ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Building_Hot_Water_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Hot_Water_Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b10159
          _:b438752
          _:b285935
          _:b527686
          _:b926768
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of hot water of a whole building"@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Building_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b527686
          _:b926768
          _:b10159
        ) ;
    ] ;
  skos:definition "A meter that measures usage or consumption of some media for a whole building"@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Building_Water_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Water_Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b10159
          _:b285935
          _:b527686
          _:b926768
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of water of a whole building"@en ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Bus_Riser
  a owl:Class ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b559334
          _:b926768
        ) ;
    ] ;
  skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Riser ;
.
brick:Bypass_Air
  a owl:Class ;
  a brick:Bypass_Air ;
  rdfs:subClassOf brick:Air ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b833686
          _:b2369
        ) ;
    ] ;
  skos:definition "air in a bypass duct, used to relieve static pressure"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Bypass_Air_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b833686
          _:b2369
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Bypass_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of bypass air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Bypass_Air_Humidity_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Humidity_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b624895
          _:b593378
          _:b833686
          _:b2369
        ) ;
    ] ;
  skos:definition "Humidity setpoint for bypass air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Bypass_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b2369
          _:b517313
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Bypass_Valve
  a owl:Class ;
  rdfs:seeAlso <https://www.petropedia.com/definition/5050/bypass-valve> ;
  rdfs:subClassOf brick:Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b2369
          _:b226195
          _:b926768
        ) ;
    ] ;
  skos:definition "A type of valve installed in a bypass pipeline"@en ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
.
brick:Bypass_Water
  a owl:Class ;
  a brick:Bypass_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b2369
        ) ;
    ] ;
  skos:definition "Water that circumvents a piece of equipment or system"@en ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Bypass_Water_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b2369
          _:b285935
          _:b412994
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Bypass_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of bypass water"@en ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Bypass_Water_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b2369
          _:b285935
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target flow rate of bypass water"@en ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:CAV
  a owl:Class ;
  rdfs:subClassOf brick:Terminal_Unit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:CAV ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:CAV ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:CO
  a owl:Class ;
  a brick:CO ;
  rdfs:subClassOf brick:Gas ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b951219
        ) ;
    ] ;
  skos:definition "Carbon Monoxide in the vapor phase"@en ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:CO2
  a owl:Class ;
  a brick:CO2 ;
  rdfs:subClassOf brick:Gas ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b849956
        ) ;
    ] ;
  skos:definition "Carbon Dioxide in the vapor phase"@en ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:CO2_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b849956
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide."@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Point ;
.
brick:CO2_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CO2Concentration" ;
  skos:broader qudtqk:DimensionlessRatio ;
  skos:broader brick:Air_Quality ;
  skos:definition "The concentration of carbon dioxide in a medium" ;
.
brick:CO2_Differential_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:CO2_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b849956
          _:b183899
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_CO2_Concentration ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference between CO2 levels of inside and outside air"@en ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CO2_Level_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:CO2_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b849956
          _:b681429
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the concentration of CO2 in air"@en ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CO2_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Quality_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b849956
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:CO2_Concentration ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures properties of CO2 in air"@en ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CO2_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b849956
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets some property of CO2"@en ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:CO_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "COConcentration" ;
  skos:broader qudtqk:DimensionlessRatio ;
  skos:broader brick:Air_Quality ;
  skos:definition "The concentration of carbon monoxide in a medium" ;
.
brick:CO_Differential_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:CO_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b951219
          _:b183899
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_CO_Concentration ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CO_Level_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:CO_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b951219
          _:b681429
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the concentration of CO"@en ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CO_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Quality_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b951219
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:CO_Concentration ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures properties of CO"@en ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CRAC
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b186908
        ) ;
    ] ;
  owl:equivalentClass brick:Computer_Room_Air_Conditioning ;
  brick:hasAssociatedTag tag:CRAC ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Cafeteria
  a owl:Class ;
  rdfs:subClassOf brick:Common_Space ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Cafeteria ;
            owl:onProperty brick:hasTag ;
          ]
          _:b439379
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space to serve food and beverages"@en ;
  brick:hasAssociatedTag tag:Cafeteria ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Camera
  a owl:Class ;
  rdfs:subClassOf brick:Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b634454
          _:b926768
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Camera ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Capacity
  a brick:Quantity ;
  brick:hasQUDTReference qudtqk:Capacity ;
.
brick:Capacity_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          [
            a owl:Restriction ;
            owl:hasValue tag:Capacity ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Capacity ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Capacity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Ceiling_Fan
  a owl:Class ;
  rdfs:subClassOf brick:Fan ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
          _:b785944
        ) ;
    ] ;
  skos:definition "A fan installed on the ceiling of a room for the purpose of air circulation"@en ;
  brick:hasAssociatedTag tag:Ceiling ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Centrifugal_Chiller
  a owl:Class ;
  rdfs:seeAlso <https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/> ;
  rdfs:subClassOf brick:Chiller ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b231138
          [
            a owl:Restriction ;
            owl:hasValue tag:Centrifugal ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"@en ;
  brick:hasAssociatedTag tag:Centrifugal ;
  brick:hasAssociatedTag tag:Chiller ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Change_Filter_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Change ;
            owl:onProperty brick:hasTag ;
          ]
          _:b903305
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates that a filter must be changed"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Change ;
  brick:hasAssociatedTag tag:Filter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Chilled_Water
  a owl:Class ;
  a brick:Chilled_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b230917
        ) ;
    ] ;
  skos:definition "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Coil
  a owl:Class ;
  rdfs:subClassOf brick:Cooling_Coil ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b731437
          _:b732256
          _:b285935
        ) ;
    ] ;
  skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water."@en ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint ;
  rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of differential pressure of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Time ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b837030
          _:b578415
          _:b931203
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint ;
  rdfs:subClassOf brick:Load_Shed_Differential_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b837030
          _:b578415
          _:b593378
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Load_Shed_Status
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b837030
          _:b578415
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b183899
          _:b285935
          _:b230917
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference in water pressure on either side of a chilled water valve"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Differential_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit used to carry chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Step_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b93222
          _:b759411
          _:b669334
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Step ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b183899
          _:b386445
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference in temperature between the entering water to the chiller or other water cooling device and leaving water from the same chiller or other water cooling device"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Discharge_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Water_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b285935
          _:b336906
          _:b230917
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of chilled discharge water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Discharge_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint ;
  rdfs:subClassOf brick:Discharge_Water_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b336906
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target flow rate of chilled discharge water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b412994
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow in a chilled water circuit"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target flow rate of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Loop
  a owl:Class ;
  rdfs:subClassOf brick:Water_Loop ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b230917
          _:b285935
          _:b860327
        ) ;
    ] ;
  skos:definition "A collection of equipment that transport and regulate chilled water among each other"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Loop ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Water_Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b527686
          _:b926768
          _:b285935
          _:b230917
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Pump
  a owl:Class ;
  rdfs:subClassOf brick:Water_Pump ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b601473
          _:b230917
          _:b285935
        ) ;
    ] ;
  skos:definition "A pump that performs work on chilled water; typically part of a chilled water system"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Pump ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Pump_Differential_Pressure_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b601473
          _:b183899
          _:b93222
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of differential pressure of chilled water in a chilled water pump"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Pump ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Return_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b579245
          _:b386445
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the temperature of chilled water that is returned to a cooling tower"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Return ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Static_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b208418
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets static pressure of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Supply_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Sensor ;
  rdfs:subClassOf brick:Supply_Water_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b285935
          _:b950301
          _:b230917
        ) ;
    ] ;
  owl:equivalentClass brick:Chilled_Water_Discharge_Flow_Sensor ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Supply_Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of chilled supply water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Supply_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint ;
  rdfs:subClassOf brick:Supply_Water_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b950301
          _:b412994
          _:b593378
        ) ;
    ] ;
  owl:equivalentClass brick:Chilled_Water_Discharge_Flow_Setpoint ;
  skos:definition "Sets the target flow rate of chilled supply water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Supply_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b285935
          _:b230917
          _:b950301
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Supply_Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of chilled water that is supplied from a chiller"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_System
  a owl:Class ;
  rdfs:subClassOf brick:Water_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b285935
          _:b230917
          _:b227709
        ) ;
    ] ;
  skos:definition "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_System_Enable_Command
  a owl:Class ;
  rdfs:subClassOf brick:System_Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b230917
          _:b285935
          _:b227709
        ) ;
    ] ;
  skos:definition "Enables operation of the chilled water system"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b285935
          _:b230917
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Chilled_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b230917
          _:b285935
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the temperature of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Water_Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b230917
          _:b226195
          _:b285935
          _:b926768
        ) ;
    ] ;
  skos:definition "A valve that modulates the flow of chilled water"@en ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chiller
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b231138
        ) ;
    ] ;
  skos:definition "Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type."@en ;
  brick:hasAssociatedTag tag:Chiller ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Class
  a owl:Class ;
.
brick:Close_Limit
  a owl:Class ;
  rdfs:subClassOf brick:Limit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b338831
          _:b669334
          _:b686329
        ) ;
    ] ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."@en ;
  brick:hasAssociatedTag tag:Close ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cloudage
  a brick:Quantity ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Cloudage" ;
  skos:broader qudtqk:Dimensionless ;
  skos:definition "The fraction of the sky obscured by clouds when observed from a particular location" ;
  skos:definition "The fraction of the sky obscured by clouds when observed from a particular location"@en ;
.
brick:Coil
  a owl:Class ;
  rdfs:subClassOf brick:Heat_Exchanger ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b731437
        ) ;
    ] ;
  skos:definition "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape (ASHRAE Dictionary)"@en ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Cold_Box
  a owl:Class ;
  rdfs:subClassOf brick:Laboratory ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Cold ;
            owl:onProperty brick:hasTag ;
          ]
          _:b365825
          _:b592255
          _:b807179
          _:b781150
        ) ;
    ] ;
  skos:definition "in a gas separation unit, the insulated section that contains the low-temperature heat exchangers and distillation columns."@en ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Cold ;
  brick:hasAssociatedTag tag:Laboratory ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Coldest_Zone_Air_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Coldest ;
            owl:onProperty brick:hasTag ;
          ]
          _:b303715
          _:b833686
          _:b386445
          _:b404424
        ) ;
    ] ;
  skos:definition "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Coldest ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:Collection
  a owl:Class ;
  rdfs:subClassOf brick:Class ;
  rdfs:subClassOf _:b134394 ;
  brick:hasAssociatedTag tag:Collection ;
.
brick:Collection_Basin_Water
  a owl:Class ;
  a brick:Collection_Basin_Water ;
  rdfs:seeAlso <https://www.towercomponentsinc.com/cooling-tower-basics-misc-terms-glossary> ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b134394
          _:b539038
        ) ;
    ] ;
  skos:definition "Water transiently collected and directed to the sump or pump suction line, typically integral with a cooling tower"@en ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Heater
  a owl:Class ;
  rdfs:seeAlso <https://www.coolingtowerworld.com/c-30-basin-heater.aspx> ;
  rdfs:subClassOf brick:Water_Heater ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b134394
          _:b539038
          _:b285935
          _:b758218
          _:b926768
        ) ;
    ] ;
  skos:definition "Basin heaters prevent cold water basin freeze-up, e.g. in cooling towers, closed circuit fluid coolers, or evaporative condensers"@en ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Heater ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Level_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Water_Level_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b134394
          _:b539038
          _:b285935
          _:b681429
          _:b134370
          _:b989139
        ) ;
    ] ;
  skos:definition "An alarm that indicates a high or low level of water in the collection basin, e.g. within a Cooling_Tower"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Level_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Level_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b134394
          _:b539038
          _:b285935
          _:b681429
          _:b404424
          _:b989139
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Collection_Basin_Water ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Level ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the level of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b134394
          _:b539038
          _:b285935
          _:b386445
          _:b404424
          _:b989139
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Collection_Basin_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Command
  a owl:Class ;
  rdfs:subClassOf brick:Point ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b517313
        ) ;
    ] ;
  owl:disjointWith brick:Alarm ;
  owl:disjointWith brick:Parameter ;
  owl:disjointWith brick:Sensor ;
  owl:disjointWith brick:Setpoint ;
  owl:disjointWith brick:Status ;
  skos:definition "A Command is an output point that directly determines the behavior of equipment and/or affects relevant operational points."@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Common_Space
  a owl:Class ;
  rdfs:subClassOf brick:Space ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b439379
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A class of spaces that are used by multiple people at the same time"@en ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Communication_Loss_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Communication ;
            owl:onProperty brick:hasTag ;
          ]
          _:b378679
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates a loss of communication e.g. with a device or controller"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Communication ;
  brick:hasAssociatedTag tag:Loss ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Complex_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A ;
  qudt:applicableUnit unit:MegaV-A ;
  qudt:applicableUnit unit:V-A ;
  skos:broader brick:Electric_Power ;
  skos:definition "Complex Power, under sinusoidal conditions, is the product of the phasor (U) representing the voltage between the terminals of a linear two-terminal element or two-terminal circuit and the complex conjugate of the phasor (I) representing the electric current in the element or circuit."@en ;
  brick:hasQUDTReference qudtqk:ComplexPower ;
.
brick:Compressor
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Compressor ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en ;
  brick:hasAssociatedTag tag:Compressor ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Computer_Room_Air_Conditioning
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Computer ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b833686
          _:b124625
        ) ;
    ] ;
  owl:equivalentClass brick:CRAC ;
  skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Computer ;
  brick:hasAssociatedTag tag:Conditioning ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Concession
  a owl:Class ;
  rdfs:subClassOf brick:Food_Service_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Concessions ;
            owl:onProperty brick:hasTag ;
          ]
          _:b334554
          _:b949276
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases"@en ;
  brick:hasAssociatedTag tag:Concessions ;
  brick:hasAssociatedTag tag:Food ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Service ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Condensate_Leak_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Leak_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Condensate ;
            owl:onProperty brick:hasTag ;
          ]
          _:b204567
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates a leak of condensate from a cooling system"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Condensate ;
  brick:hasAssociatedTag tag:Leak ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Condenser
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b646300
        ) ;
    ] ;
  skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Condenser_Heat_Exchanger
  a owl:Class ;
  rdfs:subClassOf brick:Heat_Exchanger ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b646300
          _:b926768
          _:b160525
          _:b942131
        ) ;
    ] ;
  skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Exchanger ;
  brick:hasAssociatedTag tag:Heat ;
.
brick:Condenser_Water
  a owl:Class ;
  a brick:Condenser_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b646300
        ) ;
    ] ;
  skos:definition "Water used used to remove heat through condensation"@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Bypass_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Bypass_Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b646300
          _:b285935
          _:b2369
          _:b226195
          _:b926768
        ) ;
    ] ;
  skos:definition "A valve installed in a bypass line of a condenser water loop"@en ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Isolation_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Isolation_Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b646300
          _:b285935
          _:b511312
          _:b226195
          _:b926768
        ) ;
    ] ;
  skos:definition "An isolation valve installed in the condenser water loop"@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Isolation ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Pump
  a owl:Class ;
  rdfs:subClassOf brick:Water_Pump ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b601473
          _:b646300
          _:b285935
        ) ;
    ] ;
  skos:definition "A pump that is part of a condenser system; the pump circulates condenser water from the chiller back to the cooling tower"@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Pump ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_System
  a owl:Class ;
  rdfs:seeAlso <https://www.linquip.com/blog/condenser-water-system-an-overview/> ;
  rdfs:subClassOf brick:Water_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b646300
          _:b285935
          _:b227709
        ) ;
    ] ;
  skos:definition "A heat rejection system consisting of (typically) cooling towers, condenser water pumps, chillers and the piping connecting the components"@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b646300
          _:b285935
          _:b386445
          _:b404424
          _:b989139
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Condenser_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of condenser water"@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Water_Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b646300
          _:b226195
          _:b285935
          _:b926768
        ) ;
    ] ;
  skos:definition "A valve that modulates the flow of condenser water"@en ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condensing_Natural_Gas_Boiler
  a owl:Class ;
  rdfs:subClassOf brick:Natural_Gas_Boiler ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Condensing ;
            owl:onProperty brick:hasTag ;
          ]
          _:b788246
          _:b564590
          _:b592234
        ) ;
    ] ;
  skos:definition "A closed, pressure vessel that uses natural gas and heat exchanger that capture and reuse any latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
  brick:hasAssociatedTag tag:Boiler ;
  brick:hasAssociatedTag tag:Condensing ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Gas ;
  brick:hasAssociatedTag tag:Natural ;
.
brick:Conductivity
  a brick:Quantity ;
  qudt:applicableUnit unit:DeciS-PER-M ;
  qudt:applicableUnit unit:KiloS-PER-M ;
  qudt:applicableUnit unit:MegaS-PER-M ;
  qudt:applicableUnit unit:MicroS-PER-CentiM ;
  qudt:applicableUnit unit:MicroS-PER-M ;
  qudt:applicableUnit unit:MilliS-PER-CentiM ;
  qudt:applicableUnit unit:MilliS-PER-M ;
  qudt:applicableUnit unit:NanoS-PER-CentiM ;
  qudt:applicableUnit unit:NanoS-PER-M ;
  qudt:applicableUnit unit:PicoS-PER-M ;
  qudt:applicableUnit unit:S-PER-CentiM ;
  qudt:applicableUnit unit:S-PER-M ;
  brick:hasQUDTReference qudtqk:Conductivity ;
.
brick:Conductivity_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b190730
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Conductivity ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures electrical conductance"@en ;
  brick:hasAssociatedTag tag:Conductivity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Conference_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Conference ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space dedicated in which to hold a meetings"@en ;
  brick:hasAssociatedTag tag:Conference ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Constant_Air_Volume_Box
  a owl:Class ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Constant_air_volume> ;
  rdfs:subClassOf brick:Terminal_Unit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Constant ;
            owl:onProperty brick:hasTag ;
          ]
          _:b805304
          _:b365825
        ) ;
    ] ;
  owl:equivalentClass brick:CAV ;
  skos:definition "A terminal unit for which supply air flow rate is constant and the supply air temperature is varied to meet thermal load"@en ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Constant ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Volume ;
.
brick:Contact_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          [
            a owl:Restriction ;
            owl:hasValue tag:Contact ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "Senses or detects contact, such as for determining if a door is closed."@en ;
  brick:hasAssociatedTag tag:Contact ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Control_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b140136
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space from which operations are managed"@en ;
  brick:hasAssociatedTag tag:Control ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:CoolingCapacityShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:hasUnit ;
      sh:in (
          unit:TON_FG
          unit:BTU_IT-PER-HR
          unit:BTU_TH-PER-HR
          unit:W
        ) ;
      sh:minCount 1 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:value ;
      sh:minCount 1 ;
      sh:or bsh:NumericValue ;
    ] ;
.
brick:Cooling_Coil
  a owl:Class ;
  rdfs:subClassOf brick:Coil ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b731437
          _:b732256
        ) ;
    ] ;
  skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows. Typically filled with either refrigerant or cold water."@en ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Cooling_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b517313
        ) ;
    ] ;
  skos:definition "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cooling_Demand_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Demand_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b951235
          _:b732256
        ) ;
    ] ;
  skos:definition "Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Cooling_Demand_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Demand_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b951235
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the rate required for cooling"@en ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Cooling_Discharge_Air_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b336906
          _:b833686
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets discharge air flow for cooling"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Cooling_Setpoint ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b336906
          _:b833686
          _:b386445
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of temperature of cooling discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b336906
          _:b833686
          _:b386445
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b336906
          _:b833686
          _:b386445
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Start_Stop_Status
  a owl:Class ;
  rdfs:subClassOf brick:Start_Stop_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b989018
          _:b753972
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Start ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Stop ;
.
brick:Cooling_Supply_Air_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b950301
          _:b833686
          _:b412994
          _:b593378
        ) ;
    ] ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Flow_Setpoint ;
  skos:definition "Sets supply air flow rate for cooling"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
.
brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
  rdfs:subClassOf brick:Supply_Air_Temperature_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b950301
          _:b833686
          _:b386445
          _:b345416
          _:b593378
        ) ;
    ] ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of temperature of supply air for cooling"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b950301
          _:b833686
          _:b386445
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b732256
          _:b950301
          _:b833686
          _:b386445
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b386445
          _:b593378
          _:b732256
        ) ;
    ] ;
  skos:definition "Sets temperature for cooling"@en ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Tower
  a owl:Class ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Cooling_tower> ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b100094
          _:b128646
        ) ;
    ] ;
  skos:definition "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."@en ;
  brick:hasAssociatedTag tag:Cooling ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Tower ;
.
brick:Cooling_Tower_Fan
  a owl:Class ;
  rdfs:seeAlso <https://highperformancehvac.com/cooling-tower-fan/> ;
  rdfs:subClassOf brick:Fan ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b732256
          _:b128646
          _:b926768
          _:b541421
        ) ;
    ] ;
  skos:definition "A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation"@en ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Tower ;
.
brick:Cooling_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b226195
          _:b732256
          _:b926768
        ) ;
    ] ;
  skos:definition "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"@en ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
.
brick:CoordinateShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:latitude ;
      sh:minCount 1 ;
      sh:or bsh:NumericValue ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:longitude ;
      sh:minCount 1 ;
      sh:or bsh:NumericValue ;
    ] ;
.
brick:Copy_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Copy ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A room set aside for common office equipment, including printers and copiers"@en ;
  brick:hasAssociatedTag tag:Copy ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Core_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Embedded_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b727477
          _:b386445
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the internal temperature of the radiant layer at the heat source or sink level of the radiant heating and cooling HVAC system."@en ;
  brick:hasAssociatedTag tag:Core ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Core_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Embedded_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b727477
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature for the core, i.e. the temperature at the heat source or sink level, of the radiant panel."@en ;
  brick:hasAssociatedTag tag:Core ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cubicle
  a owl:Class ;
  rdfs:subClassOf brick:Office ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Cubicle ;
            owl:onProperty brick:hasTag ;
          ]
          _:b585131
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A smaller space set aside for an individual, but not with a door and without full-height walls"@en ;
  brick:hasAssociatedTag tag:Cubicle ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Office ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:CurrentFlowTypeShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:value ;
      sh:in (
          "AC"
          "DC"
        ) ;
      sh:minCount 1 ;
    ] ;
.
brick:Current_Angle
  a brick:Quantity ;
  qudt:applicableUnit unit:ARCMIN ;
  qudt:applicableUnit unit:ARCSEC ;
  qudt:applicableUnit unit:DEG ;
  qudt:applicableUnit unit:GON ;
  qudt:applicableUnit unit:GRAD ;
  qudt:applicableUnit unit:MIL ;
  qudt:applicableUnit unit:MicroRAD ;
  qudt:applicableUnit unit:MilliARCSEC ;
  qudt:applicableUnit unit:MilliRAD ;
  qudt:applicableUnit unit:RAD ;
  qudt:applicableUnit unit:REV ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CurrentAngle" ;
  skos:broader brick:Phasor_Angle ;
  skos:definition "Angle of current phasor" ;
  skos:definition "Angle of current phasor"@en ;
  skos:related brick:Electric_Current ;
.
brick:Current_Imbalance
  a brick:Quantity ;
  qudt:applicableUnit unit:PERCENT ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CurrentImbalance" ;
  skos:broader qudtqk:Dimensionless ;
  skos:definition "The percent deviation from average current" ;
  skos:definition "The percent deviation from average current"@en ;
  skos:related brick:Electric_Current ;
.
brick:Current_Imbalance_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Imbalance_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b882287
          _:b54078
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Current_Imbalance ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "A sensor which measures the current difference (imbalance) between phases of an electrical system"@en ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Imbalance ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Current_Limit
  a owl:Class ;
  rdfs:subClassOf brick:Limit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b54078
          _:b686329
          _:b669334
        ) ;
    ] ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Current_Setpoint."@en ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Current_Output_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Current_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b54078
          _:b996036
          _:b404424
        ) ;
    ] ;
  skos:definition "Senses the amperes of electrical current produced as output by a device"@en ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Output ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Current_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b54078
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Current ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Senses the amperes of electrical current passing through the sensor"@en ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Current_Total_Harmonic_Distortion
  a brick:Quantity ;
  qudt:applicableUnit unit:DeciB_M ;
  qudt:applicableUnit unit:PERCENT ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CurrentTotalHarmonicDistortion" ;
  skos:broader qudtqk:Dimensionless ;
  skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)" ;
  skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"@en ;
  skos:related brick:Electric_Current ;
.
brick:Curtailment_Override_Command
  a owl:Class ;
  rdfs:subClassOf brick:Override_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Curtailment ;
            owl:onProperty brick:hasTag ;
          ]
          _:b529523
          _:b517313
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Curtailment ;
  brick:hasAssociatedTag tag:Override ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cycle_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b867172
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates off-normal conditions associated with HVAC cycles"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Cycle ;
  brick:hasAssociatedTag tag:Point ;
.
brick:DC_Bus_Voltage_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Voltage_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Dc ;
            owl:onProperty brick:hasTag ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue tag:Bus ;
            owl:onProperty brick:hasTag ;
          ]
          _:b192216
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the voltage across a DC bus"@en ;
  brick:hasAssociatedTag tag:Bus ;
  brick:hasAssociatedTag tag:Dc ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Voltage ;
.
brick:DOAS
  a owl:Class ;
  rdfs:subClassOf brick:AHU ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:DOAS ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  owl:equivalentClass brick:Dedicated_Outdoor_Air_System_Unit ;
  skos:definition "See Dedicated_Outdoor_Air_System_Unit"@en ;
  brick:hasAssociatedTag tag:DOAS ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Damper
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b840194
        ) ;
    ] ;
  skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."@en ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Damper_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b840194
          _:b517313
        ) ;
    ] ;
  skos:definition "Controls properties of dampers"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Damper_Position_Command
  a owl:Class ;
  rdfs:subClassOf brick:Damper_Command ;
  rdfs:subClassOf brick:Position_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b840194
          _:b864848
          _:b517313
        ) ;
    ] ;
  skos:definition "Controls the position (the degree of openness) of a damper"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
.
brick:Damper_Position_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Position_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b840194
          _:b864848
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the current position of a damper in terms of the percent of fully open"@en ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Damper_Position_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b840194
          _:b864848
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the position of damper"@en ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Database
  a owl:Class ;
  skos:definition "A database storing the timeseries data for the related point. Properties on this class are *to be determined*; feel free to add arbitrary properties onto Database instances for your particular deployment" ;
.
brick:Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband"@en ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Deceleration_Time
  a brick:Quantity ;
  skos:broader brick:Time ;
.
brick:Deceleration_Time_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Time_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b773346
          _:b593378
          [
            a owl:Restriction ;
            owl:hasValue tag:Deceleration ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Deceleration ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Dedicated_Outdoor_Air_System_Unit
  a owl:Class ;
  rdfs:subClassOf brick:AHU ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Dedicated ;
            owl:onProperty brick:hasTag ;
          ]
          _:b722825
          _:b833686
          _:b227709
        ) ;
    ] ;
  owl:equivalentClass brick:DOAS ;
  skos:definition "A device that conditions and delivers 100% outdoor air to its assigned spaces. It decouples air-conditioning of the outdoor air, usually used to provide minimum outdoor air ventilation, from conditioning of the internal loads."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Dedicated ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Outdoor ;
  brick:hasAssociatedTag tag:System ;
.
brick:Dehumidification_Start_Stop_Status
  a owl:Class ;
  rdfs:subClassOf brick:Start_Stop_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Dehumidification ;
            owl:onProperty brick:hasTag ;
          ]
          _:b989018
          _:b753972
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Dehumidification ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Start ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Stop ;
.
brick:Deionised_Water_Conductivity_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Conductivity_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b190730
          _:b285935
          _:b347171
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Conductivity ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Deionized_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the electrical conductance of deionised water"@en ;
  brick:hasAssociatedTag tag:Conductivity ;
  brick:hasAssociatedTag tag:Deionised ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Deionised_Water_Level_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Level_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b285935
          _:b681429
          _:b347171
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Deionized_Water ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Level ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the height/level of deionised water in some container"@en ;
  brick:hasAssociatedTag tag:Deionised ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Deionized_Water
  a owl:Class ;
  a brick:Deionized_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b944991
          _:b285935
        ) ;
    ] ;
  skos:definition "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)"@en ;
  brick:hasAssociatedTag tag:Deionized ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Deionized_Water_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Water_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b944991
          _:b285935
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates deionized water leaks."@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Deionized ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Delay_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b332389
          _:b669334
        ) ;
    ] ;
  skos:definition "A parameter determining how long to delay a subsequent action to take place after a received signal"@en ;
  brick:hasAssociatedTag tag:Delay ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Demand_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b951235
        ) ;
    ] ;
  skos:definition "Measures the amount of power consumed by the use of some process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Demand_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b951235
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the rate required for a process"@en ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Derivative_Gain_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Gain_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b669334
          _:b623457
          _:b93157
          _:b326561
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Derivative ;
  brick:hasAssociatedTag tag:Gain ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Derivative_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b669334
          _:b623457
          _:b773346
          _:b326561
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Derivative ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Detention_Room
  a owl:Class ;
  rdfs:subClassOf brick:Security_Service_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Detention ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space for the temporary involuntary confinement of people"@en ;
  brick:hasAssociatedTag tag:Detention ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Dew_Point_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b254664
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets dew point"@en ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Dewpoint
  a brick:Quantity ;
  qudt:applicableUnit unit:DEG_C ;
  qudt:applicableUnit unit:DEG_F ;
  qudt:applicableUnit unit:DEG_R ;
  qudt:applicableUnit unit:K ;
  qudt:applicableUnit unit:MilliDEG_C ;
  qudt:applicableUnit unit:PlanckTemperature ;
  brick:hasQUDTReference qudtqk:DewPointTemperature ;
.
brick:Dewpoint_Sensor
  a owl:Class ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Dew_point> ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b254664
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Dewpoint ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Senses the dewpoint temperature . Dew point is the temperature to which air must be cooled to become saturated with water vapor"@en ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Differential_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b833686
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of diffrential air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Differential_CO2_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:isDeltaQuantity true ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "ΔCO2Concentration" ;
  skos:broader brick:CO2_Concentration ;
  skos:definition "The difference in carbon dioxide concentration between two areas" ;
.
brick:Differential_CO_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:isDeltaQuantity true ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "ΔCOConcentration" ;
  skos:broader brick:CO_Concentration ;
  skos:definition "The difference in carbon monoxide concentration between two areas" ;
.
brick:Differential_Dry_Bulb_Temperature
  a brick:Quantity ;
  qudt:isDeltaQuantity true ;
  skos:broader brick:Dry_Bulb_Temperature ;
  brick:hasQUDTReference qudtqk:Dry_Bulb_Temperature ;
.
brick:Differential_Dynamic_Pressure
  a brick:Quantity ;
  qudt:applicableUnit unit:ATM ;
  qudt:applicableUnit unit:ATM_T ;
  qudt:applicableUnit unit:BAR ;
  qudt:applicableUnit unit:BARAD ;
  qudt:applicableUnit unit:BARYE ;
  qudt:applicableUnit unit:CM_H2O ;
  qudt:applicableUnit unit:CentiBAR ;
  qudt:applicableUnit unit:CentiM_H2O ;
  qudt:applicableUnit unit:CentiM_HG ;
  qudt:applicableUnit unit:DYN-PER-CentiM2 ;
  qudt:applicableUnit unit:DecaPA ;
  qudt:applicableUnit unit:DeciBAR ;
  qudt:applicableUnit unit:FT_H2O ;
  qudt:applicableUnit unit:FT_HG ;
  qudt:applicableUnit unit:GM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:GigaPA ;
  qudt:applicableUnit unit:HectoBAR ;
  qudt:applicableUnit unit:HectoPA ;
  qudt:applicableUnit unit:IN_H2O ;
  qudt:applicableUnit unit:IN_HG ;
  qudt:applicableUnit unit:KIP_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloBAR ;
  qudt:applicableUnit unit:KiloGM-PER-M-SEC2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-M2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-MilliM2 ;
  qudt:applicableUnit unit:KiloLB_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloPA ;
  qudt:applicableUnit unit:KiloPA_A ;
  qudt:applicableUnit unit:LB_F-PER-FT2 ;
  qudt:applicableUnit unit:LB_F-PER-IN2 ;
  qudt:applicableUnit unit:MegaBAR ;
  qudt:applicableUnit unit:MegaPA ;
  qudt:applicableUnit unit:MicroATM ;
  qudt:applicableUnit unit:MicroBAR ;
  qudt:applicableUnit unit:MicroPA ;
  qudt:applicableUnit unit:MicroTORR ;
  qudt:applicableUnit unit:MilliBAR ;
  qudt:applicableUnit unit:MilliM_H2O ;
  qudt:applicableUnit unit:MilliM_HG ;
  qudt:applicableUnit unit:MilliM_HGA ;
  qudt:applicableUnit unit:MilliPA ;
  qudt:applicableUnit unit:MilliTORR ;
  qudt:applicableUnit unit:N-PER-CentiM2 ;
  qudt:applicableUnit unit:N-PER-M2 ;
  qudt:applicableUnit unit:N-PER-MilliM2 ;
  qudt:applicableUnit unit:PA ;
  qudt:applicableUnit unit:PDL-PER-FT2 ;
  qudt:applicableUnit unit:PSI ;
  qudt:applicableUnit unit:PlanckPressure ;
  qudt:applicableUnit unit:TORR ;
  qudt:isDeltaQuantity true ;
  skos:broader brick:Differential_Pressure ;
  skos:broader brick:Velocity_Pressure ;
  brick:hasQUDTReference qudtqk:DynamicPressure ;
.
brick:Differential_Pressure
  a brick:Quantity ;
  qudt:isDeltaQuantity true ;
  skos:broader brick:Pressure ;
.
brick:Differential_Pressure_Bypass_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Bypass_Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b183899
          _:b93222
          _:b2369
          _:b226195
          _:b926768
        ) ;
    ] ;
  skos:definition "A 2-way, self contained proportional valve with an integral differential pressure adjustment setting."@en ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Valve ;
.
brick:Differential_Pressure_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Deadband_Setpoint ;
  rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of differential pressure"@en ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Differential_Pressure_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Differential_Pressure_Load_Shed_Status
  a owl:Class ;
  rdfs:subClassOf brick:Load_Shed_Status ;
  rdfs:subClassOf brick:Pressure_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b837030
          _:b578415
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Differential_Pressure_Proportional_Band
  a owl:Class ;
  rdfs:subClassOf brick:Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b708774
          _:b972766
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
.
brick:Differential_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b183899
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_Pressure ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference between two applied pressures"@en ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Differential_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets differential pressure"@en ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Differential_Pressure_Setpoint_Limit
  a owl:Class ;
  rdfs:subClassOf brick:Limit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b686329
          _:b669334
          _:b593378
        ) ;
    ] ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Differential_Pressure_Setpoint."@en ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Differential_Pressure_Step_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Step_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b93222
          _:b759411
          _:b669334
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Step ;
.
brick:Differential_Speed_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Speed_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b839559
          _:b183899
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Speed ;
.
brick:Differential_Speed_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Speed_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b839559
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets differential speed"@en ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Speed ;
.
brick:Differential_Static_Pressure
  a brick:Quantity ;
  qudt:applicableUnit unit:ATM ;
  qudt:applicableUnit unit:ATM_T ;
  qudt:applicableUnit unit:BAR ;
  qudt:applicableUnit unit:BARAD ;
  qudt:applicableUnit unit:BARYE ;
  qudt:applicableUnit unit:CM_H2O ;
  qudt:applicableUnit unit:CentiBAR ;
  qudt:applicableUnit unit:CentiM_H2O ;
  qudt:applicableUnit unit:CentiM_HG ;
  qudt:applicableUnit unit:DYN-PER-CentiM2 ;
  qudt:applicableUnit unit:DecaPA ;
  qudt:applicableUnit unit:DeciBAR ;
  qudt:applicableUnit unit:FT_H2O ;
  qudt:applicableUnit unit:FT_HG ;
  qudt:applicableUnit unit:GM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:GigaPA ;
  qudt:applicableUnit unit:HectoBAR ;
  qudt:applicableUnit unit:HectoPA ;
  qudt:applicableUnit unit:IN_H2O ;
  qudt:applicableUnit unit:IN_HG ;
  qudt:applicableUnit unit:KIP_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloBAR ;
  qudt:applicableUnit unit:KiloGM-PER-M-SEC2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-M2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-MilliM2 ;
  qudt:applicableUnit unit:KiloLB_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloPA ;
  qudt:applicableUnit unit:KiloPA_A ;
  qudt:applicableUnit unit:LB_F-PER-FT2 ;
  qudt:applicableUnit unit:LB_F-PER-IN2 ;
  qudt:applicableUnit unit:MegaBAR ;
  qudt:applicableUnit unit:MegaPA ;
  qudt:applicableUnit unit:MicroATM ;
  qudt:applicableUnit unit:MicroBAR ;
  qudt:applicableUnit unit:MicroPA ;
  qudt:applicableUnit unit:MicroTORR ;
  qudt:applicableUnit unit:MilliBAR ;
  qudt:applicableUnit unit:MilliM_H2O ;
  qudt:applicableUnit unit:MilliM_HG ;
  qudt:applicableUnit unit:MilliM_HGA ;
  qudt:applicableUnit unit:MilliPA ;
  qudt:applicableUnit unit:MilliTORR ;
  qudt:applicableUnit unit:N-PER-CentiM2 ;
  qudt:applicableUnit unit:N-PER-M2 ;
  qudt:applicableUnit unit:N-PER-MilliM2 ;
  qudt:applicableUnit unit:PA ;
  qudt:applicableUnit unit:PDL-PER-FT2 ;
  qudt:applicableUnit unit:PSI ;
  qudt:applicableUnit unit:PlanckPressure ;
  qudt:applicableUnit unit:TORR ;
  qudt:isDeltaQuantity true ;
  skos:broader brick:Differential_Pressure ;
  skos:broader brick:Static_Pressure ;
  brick:hasQUDTReference qudtqk:StaticPressure ;
.
brick:Differential_Supply_Return_Water_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b183899
          _:b950301
          _:b579245
          _:b386445
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Supply_Water ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Return_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference in temperature between return and supply water of water a circuit"@en ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Return ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Differential_Temperature
  a brick:Quantity ;
  qudt:applicableUnit unit:DEG_C ;
  qudt:applicableUnit unit:DEG_F ;
  qudt:applicableUnit unit:DEG_R ;
  qudt:applicableUnit unit:K ;
  qudt:applicableUnit unit:MilliDEG_C ;
  qudt:applicableUnit unit:PlanckTemperature ;
  qudt:isDeltaQuantity true ;
  skos:broader brick:Temperature ;
  brick:hasQUDTReference qudtqk:Temperature ;
.
brick:Dimmer
  a owl:Class ;
  rdfs:subClassOf brick:Switch ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b949278
          _:b449519
          [
            a owl:Restriction ;
            owl:hasValue tag:Dimmer ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "A switch providing continuous control over all or part of a lighting installation; typically potentiometer-based"@en ;
  brick:hasAssociatedTag tag:Dimmer ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Interface ;
  brick:hasAssociatedTag tag:Switch ;
.
brick:Direction
  a brick:Quantity ;
.
brick:Direction_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b442395
          _:b517313
        ) ;
    ] ;
  skos:definition "Commands that affect the direction of some phenomenon"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Direction ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Direction_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b442395
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Direction ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the direction in degrees in which a phenomenon is occuring"@en ;
  brick:hasAssociatedTag tag:Direction ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Direction_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b442395
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates which direction a device is operating in"@en ;
  brick:hasAssociatedTag tag:Direction ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Disable_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b517313
        ) ;
    ] ;
  skos:definition "Commands that disable functionality"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Disable_Differential_Enthalpy_Command
  a owl:Class ;
  rdfs:subClassOf brick:Disable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b517313
          _:b183899
          _:b870828
        ) ;
    ] ;
  skos:definition "Disables the use of differential enthalpy control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Disable_Differential_Temperature_Command
  a owl:Class ;
  rdfs:subClassOf brick:Disable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b517313
          _:b183899
          _:b386445
        ) ;
    ] ;
  skos:definition "Disables the use of differential temperature control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Disable_Fixed_Enthalpy_Command
  a owl:Class ;
  rdfs:subClassOf brick:Disable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b517313
          _:b864397
          _:b870828
        ) ;
    ] ;
  skos:definition "Disables the use of fixed enthalpy control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Fixed ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Disable_Fixed_Temperature_Command
  a owl:Class ;
  rdfs:subClassOf brick:Disable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b517313
          _:b864397
          _:b386445
        ) ;
    ] ;
  skos:definition "Disables the use of fixed temperature temperature"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Fixed ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b438752
          _:b285935
          _:b227709
          _:b405332
          _:b833686
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Disables hot water system when outside air temperature reaches the indicated value"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Outside ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Disable_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if functionality has been disabled"@en ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Discharge_Air
  a owl:Class ;
  a brick:Discharge_Air ;
  rdfs:subClassOf brick:Air ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b833686
          _:b336906
        ) ;
    ] ;
  skos:definition "the air exiting the registers (vents)."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Discharge_Air_Dewpoint_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Dewpoint_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b254664
          _:b833686
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Dewpoint ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures dewpoint of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Discharge_Air_Duct_Pressure_Status
  a owl:Class ;
  rdfs:subClassOf brick:Pressure_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b601364
          _:b93222
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if air pressure in discharge duct is within expected bounds"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Duct ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Discharge_Air_Flow_Demand_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Demand_Setpoint ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b412994
          _:b951235
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the rate of discharge air flow required for a process"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Flow_High_Reset_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Reset_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b412994
          _:b931203
          _:b593378
          _:b99908
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:High ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Flow_Low_Reset_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Reset_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b412994
          _:b931203
          _:b593378
          _:b80957
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Low ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Flow_Reset_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Reset_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b412994
          _:b931203
          _:b593378
        ) ;
    ] ;
  skos:definition "Setpoints used in Reset strategies"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b833686
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Discharge_Air_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets discharge air flow"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Humidity_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Relative_Humidity_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b624895
          _:b988467
          _:b833686
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Relative_Humidity ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the relative humidity of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Relative ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Discharge_Air_Humidity_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Humidity_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b624895
          _:b593378
          _:b833686
          _:b336906
        ) ;
    ] ;
  skos:definition "Humidity setpoint for discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Smoke_Detection_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Air_Alarm ;
  rdfs:subClassOf brick:Smoke_Detection_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b714707
          _:b243076
          _:b134370
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Detection ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Smoke ;
.
brick:Discharge_Air_Static_Pressure_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Static_Pressure_Setpoint ;
  rdfs:subClassOf brick:Static_Pressure_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b208418
          _:b93222
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of static pressure of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b208418
          _:b93222
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b208418
          _:b93222
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Discharge_Air_Static_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b208418
          _:b833686
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Static_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "The static pressure of air within discharge regions of an HVAC system"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Discharge_Air_Static_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b208418
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets static pressure of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Discharge_Air_Static_Pressure_Step_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Air_Static_Pressure_Step_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b208418
          _:b93222
          _:b759411
          _:b669334
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Step ;
.
brick:Discharge_Air_Temperature_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of discharge air."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Cooling_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b732256
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of discharge air for cooling"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Temperature_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of temperature of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Heating_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Heating_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b160525
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of discharge air for heating"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_High_Reset_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b183899
          _:b931203
          _:b593378
          _:b99908
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:High ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Low_Reset_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b183899
          _:b931203
          _:b593378
          _:b80957
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Low ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Proportional_Band_Parameter ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Reset_Differential_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Temperature_Differential_Reset_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b183899
          _:b931203
          _:b593378
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b833686
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of discharge air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Setpoint_Limit
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Setpoint_Limit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b686329
          _:b593378
        ) ;
    ] ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Step_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b759411
          _:b669334
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Step ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Velocity_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b110506
          _:b336906
          _:b833686
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Velocity_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Velocity ;
.
brick:Discharge_Chilled_Water
  a owl:Class ;
  a brick:Discharge_Chilled_Water ;
  rdfs:subClassOf brick:Chilled_Water ;
  rdfs:subClassOf brick:Discharge_Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b230917
          _:b336906
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Fan
  a owl:Class ;
  rdfs:subClassOf brick:Fan ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
          _:b336906
        ) ;
    ] ;
  skos:definition "Fan moving air discharged from HVAC vents"@en ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Discharge_Hot_Water
  a owl:Class ;
  a brick:Discharge_Hot_Water ;
  rdfs:subClassOf brick:Discharge_Water ;
  rdfs:subClassOf brick:Hot_Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b438752
          _:b336906
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water
  a owl:Class ;
  a brick:Discharge_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b336906
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Differential_Pressure_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b183899
          _:b93222
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of differential pressure of discharge water"@en ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Differential_Pressure_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b183899
          _:b93222
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Time ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Differential_Pressure_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b183899
          _:b93222
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b285935
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of discharge water"@en ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target flow rate of discharge water"@en ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Temperature_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b386445
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates the off-normal conditions associated with temperature of the discharge water."@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Proportional_Band_Parameter ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b386445
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b285935
          _:b336906
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Discharge_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of discharge water"@en ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Discharge_Water_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b285935
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of discharge water"@en ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Disconnect_Switch
  a owl:Class ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Disconnect ;
            owl:onProperty brick:hasTag ;
          ]
          _:b449519
          _:b926768
        ) ;
    ] ;
  skos:definition "Building power is most commonly provided by utility company through a master disconnect switch (sometimes called a service disconnect) in the main electrical room of a building. The Utility Company provided master disconnect switch often owns or restricts access to this switch. There can also be other cases where a disconnect is placed into an electrical system to allow service cut-off to a portion of the building."@en ;
  brick:hasAssociatedTag tag:Disconnect ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Switch ;
.
brick:Displacement_Flow_Air_Diffuser
  a owl:Class ;
  rdfs:subClassOf brick:Air_Diffuser ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Displacement ;
            owl:onProperty brick:hasTag ;
          ]
          _:b412994
          _:b833686
          _:b473725
        ) ;
    ] ;
  skos:definition "An air diffuser that is designed for low discharge air speeds to minimize turbulence and induction of room air. This diffuser is used with displacement ventilation systems."@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Diffuser ;
  brick:hasAssociatedTag tag:Displacement ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Flow ;
.
brick:Distribution_Frame
  a owl:Class ;
  rdfs:subClassOf brick:Telecom_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b597143
          _:b811312
          _:b175279
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A class of spaces where the cables carrying signals meet and connect, e.g. a wiring closet or a broadcast downlink room"@en ;
  brick:hasAssociatedTag tag:Distribution ;
  brick:hasAssociatedTag tag:Frame ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
  brick:hasAssociatedTag tag:Telecom ;
.
brick:Domestic_Hot_Water_Supply_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Hot_Water_Supply_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b747898
          _:b438752
          _:b285935
          _:b950301
          _:b386445
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the temperature of domestic water supplied by a hot water system"@en ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Hot_Water_Supply_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Domestic_Hot_Water_Temperature_Setpoint ;
  rdfs:subClassOf brick:Supply_Water_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b747898
          _:b438752
          _:b950301
          _:b285935
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of supplying part of domestic hot water"@en ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Hot_Water_System
  a owl:Class ;
  rdfs:subClassOf brick:System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b747898
          _:b285935
          _:b438752
          _:b227709
        ) ;
    ] ;
  skos:definition "The equipment, devices and conduits that handle the production and distribution of domestic hot water in a building"@en ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Hot_Water_System_Enable_Command
  a owl:Class ;
  rdfs:subClassOf brick:Hot_Water_System_Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b747898
          _:b438752
          _:b285935
          _:b227709
        ) ;
    ] ;
  skos:definition "Enables operation of the domestic hot water system"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Hot_Water_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Hot_Water_Temperature_Setpoint ;
  rdfs:subClassOf brick:Water_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b747898
          _:b438752
          _:b285935
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of domestic hot water"@en ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Hot_Water_Valve
  a owl:Class ;
  rdfs:subClassOf brick:Hot_Water_Valve ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b747898
          _:b285935
          _:b438752
          _:b226195
          _:b160525
          _:b926768
        ) ;
    ] ;
  skos:definition "A valve regulating the flow of domestic hot water"@en ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Water
  a owl:Class ;
  a brick:Domestic_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b747898
        ) ;
    ] ;
  skos:definition "A collection of equipment that transport and regulate domestic water among each other"@en ;
  skos:definition "Tap water for drinking, washing, cooking, and flushing of toliets"@en ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Domestic_Water_Loop
  a owl:Class ;
  rdfs:subClassOf brick:Water_Loop ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b747898
          _:b285935
          _:b860327
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Domestic ;
  brick:hasAssociatedTag tag:Loop ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Drench_Hose
  a owl:Class ;
  rdfs:subClassOf brick:Emergency_Wash_Station ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b465948
          _:b146229
          _:b908717
          _:b492226
          [
            a owl:Restriction ;
            owl:hasValue tag:Drench ;
            owl:onProperty brick:hasTag ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue tag:Hose ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Drench ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Hose ;
  brick:hasAssociatedTag tag:Safety ;
  brick:hasAssociatedTag tag:Station ;
  brick:hasAssociatedTag tag:Wash ;
.
brick:Drive_Ready_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b110454
          [
            a owl:Restriction ;
            owl:hasValue tag:Ready ;
            owl:onProperty brick:hasTag ;
          ]
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if a hard drive or other storage device is ready to be used, e.g. in the context of RAID"@en ;
  brick:hasAssociatedTag tag:Drive ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Ready ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Dry_Bulb_Temperature
  a brick:Quantity ;
  qudt:applicableUnit unit:DEG_C ;
  qudt:applicableUnit unit:DEG_F ;
  qudt:applicableUnit unit:K ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H1T0D0> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Dry_Bulb_Temperature" ;
  skos:broader qudtqk:Temperature ;
  skos:broader brick:Temperature ;
  skos:definition "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)" ;
  skos:definition "The temperature of air measured by a thermometer freely exposed to the air, but shielded from radiation and moisture. (https://en.wikipedia.org/wiki/Dry-bulb_temperature)"@en ;
.
brick:Duration_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b327263
        ) ;
    ] ;
  skos:definition "Measures the duration of a phenomenon or event"@en ;
  brick:hasAssociatedTag tag:Duration ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Dynamic_Pressure
  a brick:Quantity ;
  skos:broader brick:Pressure ;
.
brick:ESS_Panel
  a owl:Class ;
  rdfs:subClassOf brick:Radiant_Panel ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:ESS ;
            owl:onProperty brick:hasTag ;
          ]
          _:b762261
        ) ;
    ] ;
  skos:definition "See Embedded_Surface_System_Panel"@en ;
  brick:hasAssociatedTag tag:ESS ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Panel ;
.
brick:EconCycle_Start_Stop_Status
  a owl:Class ;
  rdfs:subClassOf brick:Start_Stop_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Econcycle ;
            owl:onProperty brick:hasTag ;
          ]
          _:b989018
          _:b753972
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Econcycle ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Start ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Stop ;
.
brick:Economizer
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b121880
        ) ;
    ] ;
  skos:definition "Device that, on proper variable sensing, initiates control signals or actions to conserve energy. A control system that reduces the mechanical heating and cooling requirement."@en ;
  brick:hasAssociatedTag tag:Economizer ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Economizer_Damper
  a owl:Class ;
  rdfs:subClassOf brick:Damper ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b840194
          _:b121880
        ) ;
    ] ;
  skos:definition "A damper that is part of an economizer that is used to module the flow of air"@en ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Economizer ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Effective_Air_Temperature_Cooling_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b277367
          _:b833686
          _:b732256
          _:b386445
          _:b593378
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Air_Temperature_Heating_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Heating_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b277367
          _:b833686
          _:b160525
          _:b386445
          _:b593378
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b277367
          _:b833686
          _:b386445
          _:b593378
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Discharge_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b336906
          _:b833686
          _:b386445
          _:b160525
          _:b593378
          _:b277367
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Return_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Return_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b579245
          _:b833686
          _:b386445
          _:b160525
          _:b593378
          _:b277367
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Return ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Room_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Room_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b807179
          _:b833686
          _:b386445
          _:b160525
          _:b593378
          _:b277367
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Supply_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Supply_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b950301
          _:b833686
          _:b386445
          _:b160525
          _:b593378
          _:b277367
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Effective_Zone_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Effective_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Zone_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b303715
          _:b833686
          _:b386445
          _:b160525
          _:b593378
          _:b277367
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Effective ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:EfficiencyShape
  a owl:Class ;
  a sh:NodeShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:hasUnit ;
      sh:in (
          unit:PERCENT
        ) ;
      sh:minCount 1 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:value ;
      sh:minCount 1 ;
      sh:minInclusive 0 ;
      sh:or bsh:NumericValue ;
    ] ;
.
brick:Electric_Baseboard_Radiator
  a owl:Class ;
  rdfs:subClassOf brick:Baseboard_Radiator ;
  rdfs:subClassOf brick:Electric_Radiator ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b367632
          _:b767964
          _:b884746
        ) ;
    ] ;
  skos:definition "Electric heating device located at or near the floor"@en ;
  brick:hasAssociatedTag tag:Baseboard ;
  brick:hasAssociatedTag tag:Electric ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Radiator ;
.
brick:Electric_Boiler
  a owl:Class ;
  rdfs:subClassOf brick:Boiler ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b884746
          _:b592234
        ) ;
    ] ;
  skos:definition "A closed, pressure vessel that uses electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
  brick:hasAssociatedTag tag:Boiler ;
  brick:hasAssociatedTag tag:Electric ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Electric_Current
  a brick:Quantity ;
  qudt:applicableUnit unit:A ;
  qudt:applicableUnit unit:A_Ab ;
  qudt:applicableUnit unit:A_Stat ;
  qudt:applicableUnit unit:BIOT ;
  qudt:applicableUnit unit:KiloA ;
  qudt:applicableUnit unit:MegaA ;
  qudt:applicableUnit unit:MicroA ;
  qudt:applicableUnit unit:MilliA ;
  qudt:applicableUnit unit:NanoA ;
  qudt:applicableUnit unit:PicoA ;
  qudt:applicableUnit unit:PlanckCurrent ;
  brick:hasQUDTReference qudtqk:ElectricCurrent ;
.
brick:Electric_Energy
  a brick:Quantity ;
  qudt:applicableUnit unit:J ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L2I0M1H0T-2D0> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "ElectricEnergy" ;
  skos:broader qudtqk:Energy ;
  skos:broader brick:Energy ;
  skos:definition "A form of energy resulting from the flow of electrical charge" ;
.
brick:Electric_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:BAR-L-PER-SEC ;
  qudt:applicableUnit unit:BAR-M3-PER-SEC ;
  qudt:applicableUnit unit:BTU_IT-PER-HR ;
  qudt:applicableUnit unit:BTU_IT-PER-SEC ;
  qudt:applicableUnit unit:ERG-PER-SEC ;
  qudt:applicableUnit unit:FT-LB_F-PER-HR ;
  qudt:applicableUnit unit:FT-LB_F-PER-MIN ;
  qudt:applicableUnit unit:FT-LB_F-PER-SEC ;
  qudt:applicableUnit unit:GigaW ;
  qudt:applicableUnit unit:HP ;
  qudt:applicableUnit unit:HP-PER-M ;
  qudt:applicableUnit unit:HP-PER-V ;
  qudt:applicableUnit unit:HP_Boiler ;
  qudt:applicableUnit unit:HP_Brake ;
  qudt:applicableUnit unit:HP_Electric ;
  qudt:applicableUnit unit:HP_Metric ;
  qudt:applicableUnit unit:J-PER-HR ;
  qudt:applicableUnit unit:J-PER-SEC ;
  qudt:applicableUnit unit:KiloCAL-PER-MIN ;
  qudt:applicableUnit unit:KiloCAL-PER-SEC ;
  qudt:applicableUnit unit:KiloW ;
  qudt:applicableUnit unit:MegaJ-PER-SEC ;
  qudt:applicableUnit unit:MegaPA-L-PER-SEC ;
  qudt:applicableUnit unit:MegaPA-M3-PER-SEC ;
  qudt:applicableUnit unit:MegaW ;
  qudt:applicableUnit unit:MicroW ;
  qudt:applicableUnit unit:MilliBAR-L-PER-SEC ;
  qudt:applicableUnit unit:MilliBAR-M3-PER-SEC ;
  qudt:applicableUnit unit:MilliW ;
  qudt:applicableUnit unit:NanoW ;
  qudt:applicableUnit unit:PA-L-PER-SEC ;
  qudt:applicableUnit unit:PA-M3-PER-SEC ;
  qudt:applicableUnit unit:PSI-IN3-PER-SEC ;
  qudt:applicableUnit unit:PSI-M3-PER-SEC ;
  qudt:applicableUnit unit:PSI-YD3-PER-SEC ;
  qudt:applicableUnit unit:PicoW ;
  qudt:applicableUnit unit:PlanckPower ;
  qudt:applicableUnit unit:TON_FG ;
  qudt:applicableUnit unit:TeraW ;
  qudt:applicableUnit unit:W ;
  skos:broader brick:Power ;
  skos:definition "Electric Power is the rate at which electrical energy is transferred by an electric circuit. In the simple case of direct current circuits, electric power can be calculated as the product of the potential difference in the circuit (V) and the amount of current flowing in the circuit (I): (P = VI), where (P) is the power, (V) is the potential difference, and (I) is the current. However, in general electric power is calculated by taking the integral of the vector cross-product of the electrical and magnetic fields over a specified area."@en ;
  brick:hasQUDTReference qudtqk:ElectricPower ;
.
brick:Electric_Radiator
  a owl:Class ;
  rdfs:subClassOf brick:Radiator ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b367632
          _:b884746
        ) ;
    ] ;
  skos:definition "Electric heating device"@en ;
  brick:hasAssociatedTag tag:Electric ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Radiator ;
.
brick:Electrical_Equipment
  a owl:Class ;
  rdfs:subClassOf brick:Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b917457
          _:b926768
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Electrical_Meter
  a owl:Class ;
  rdfs:subClassOf brick:Meter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b917457
          _:b527686
          _:b926768
        ) ;
    ] ;
  skos:definition "A meter that measures the usage or consumption of electricity"@en ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Electrical_Power_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Power_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b711364
          _:b917457
        ) ;
    ] ;
  skos:definition "Measures the amount of instantaneous electric power consumed"@en ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Electrical_Room
  a owl:Class ;
  rdfs:subClassOf brick:Service_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b917457
          _:b949276
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A class of service rooms that house electrical equipment for a building"@en ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Service ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Electrical_System
  a owl:Class ;
  rdfs:subClassOf brick:System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b917457
          _:b227709
        ) ;
    ] ;
  skos:definition "Devices that serve or are part of the electrical subsystem in the building"@en ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:System ;
.
brick:Elevator
  a owl:Class ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Elevator> ;
  rdfs:subClassOf brick:Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b568482
          _:b926768
        ) ;
    ] ;
  skos:definition "A device that provides vertical transportation between floors, levels or decks of a building, vessel or other structure"@en ;
  brick:hasAssociatedTag tag:Elevator ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Elevator_Shaft
  a owl:Class ;
  rdfs:subClassOf brick:Vertical_Space ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b568482
          _:b892014
          [
            a owl:Restriction ;
            owl:hasValue tag:Shaft ;
            owl:onProperty brick:hasTag ;
          ]
          _:b379444
          _:b781150
        ) ;
    ] ;
  owl:equivalentClass brick:Elevator_Space ;
  skos:definition "The vertical space in which an elevator ascends and descends"@en ;
  brick:hasAssociatedTag tag:Elevator ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Shaft ;
  brick:hasAssociatedTag tag:Space ;
  brick:hasAssociatedTag tag:Vertical ;
.
brick:Elevator_Space
  a owl:Class ;
  rdfs:subClassOf brick:Vertical_Space ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b568482
          _:b892014
          _:b379444
          _:b781150
        ) ;
    ] ;
  owl:equivalentClass brick:Elevator_Shaft ;
  skos:definition "The vertical space in whcih an elevator ascends and descends"@en ;
  brick:hasAssociatedTag tag:Elevator ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
  brick:hasAssociatedTag tag:Vertical ;
.
brick:Embedded_Surface_System_Panel
  a owl:Class ;
  rdfs:seeAlso <https://www.rehva.eu/eshop/detail/no07-low-temperature-heating-and-high-temperature-cooling> ;
  rdfs:subClassOf brick:Radiant_Panel ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b785584
          _:b923344
          _:b227709
          _:b762261
        ) ;
    ] ;
  owl:equivalentClass brick:ESS_Panel ;
  skos:definition "Radiant panel heating and cooling system where the energy heat source or sink is embedded in a radiant layer which is thermally insulated from the building structure."@en ;
  brick:hasAssociatedTag tag:Embedded ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Panel ;
  brick:hasAssociatedTag tag:Surface ;
  brick:hasAssociatedTag tag:System ;
.
brick:Embedded_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Radiant_Panel_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b785584
          _:b386445
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the internal temperature of the radiant layer of the radiant heating and cooling HVAC system."@en ;
  brick:hasAssociatedTag tag:Embedded ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Embedded_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Radiant_Panel_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b785584
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature for the internal material, e.g. concrete slab, of the radiant panel."@en ;
  brick:hasAssociatedTag tag:Embedded ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Emergency_Air_Flow_System
  a owl:Class ;
  rdfs:subClassOf brick:Safety_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b492226
          _:b833686
          _:b412994
          _:b227709
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:System ;
.
brick:Emergency_Air_Flow_System_Status
  a owl:Class ;
  rdfs:subClassOf brick:System_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          _:b833686
          _:b412994
          _:b227709
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:System ;
.
brick:Emergency_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          _:b134370
        ) ;
    ] ;
  skos:definition "Alarms that indicate off-normal conditions associated with emergency systems"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Emergency_Generator_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Emergency_Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b355149
          _:b492226
          _:b134370
        ) ;
    ] ;
  skos:definition "An alarm that indicates off-normal conditions associated with an emergency generator"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Generator ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Emergency_Generator_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          _:b355149
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if an emergency generator is active"@en ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Generator ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Emergency_Phone
  a owl:Class ;
  rdfs:subClassOf brick:Intercom_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b175733
          _:b603734
          _:b492226
          [
            a owl:Restriction ;
            owl:hasValue tag:Phone ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Intercom ;
  brick:hasAssociatedTag tag:Phone ;
  brick:hasAssociatedTag tag:Security ;
.
brick:Emergency_Power_Off_System
  a owl:Class ;
  rdfs:subClassOf brick:Safety_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b492226
          _:b711364
          _:b623059
          _:b227709
        ) ;
    ] ;
  skos:definition "A system that can power down a single piece of equipment or a single system from a single point"@en ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Off ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:System ;
.
brick:Emergency_Power_Off_System_Activated_By_High_Temperature_Status
  a owl:Class ;
  rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          _:b711364
          _:b623059
          _:b227709
          _:b99908
          _:b386445
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:High ;
  brick:hasAssociatedTag tag:Off ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Emergency_Power_Off_System_Activated_By_Leak_Detection_System_Status
  a owl:Class ;
  rdfs:subClassOf brick:Emergency_Power_Off_System_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          _:b711364
          _:b623059
          _:b227709
          _:b204567
          _:b243076
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Detection ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Leak ;
  brick:hasAssociatedTag tag:Off ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:System ;
.
brick:Emergency_Power_Off_System_Status
  a owl:Class ;
  rdfs:subClassOf brick:Off_Status ;
  rdfs:subClassOf brick:System_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          _:b711364
          _:b623059
          _:b227709
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Off ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:System ;
.
brick:Emergency_Push_Button_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b492226
          [
            a owl:Restriction ;
            owl:hasValue tag:Push ;
            owl:onProperty brick:hasTag ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue tag:Button ;
            owl:onProperty brick:hasTag ;
          ]
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if an emergency button has been pushed"@en ;
  brick:hasAssociatedTag tag:Button ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Push ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Emergency_Wash_Station
  a owl:Class ;
  rdfs:subClassOf brick:Safety_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b465948
          _:b146229
          _:b908717
          _:b492226
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Safety ;
  brick:hasAssociatedTag tag:Station ;
  brick:hasAssociatedTag tag:Wash ;
.
brick:Employee_Entrance_Lobby
  a owl:Class ;
  rdfs:subClassOf brick:Lobby ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Employee ;
            owl:onProperty brick:hasTag ;
          ]
          _:b653518
          _:b629724
          _:b439379
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "An open space near an entrance that is typicaly only used for employees"@en ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Employee ;
  brick:hasAssociatedTag tag:Entrance ;
  brick:hasAssociatedTag tag:Lobby ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Enable_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
        ) ;
    ] ;
  skos:definition "Commands that enable functionality"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Enable_Differential_Enthalpy_Command
  a owl:Class ;
  rdfs:subClassOf brick:Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b183899
          _:b870828
        ) ;
    ] ;
  skos:definition "Enables the use of differential enthalpy control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Enable_Differential_Temperature_Command
  a owl:Class ;
  rdfs:subClassOf brick:Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b183899
          _:b386445
        ) ;
    ] ;
  skos:definition "Enables the use of differential temperature control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Enable_Fixed_Enthalpy_Command
  a owl:Class ;
  rdfs:subClassOf brick:Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b864397
          _:b870828
        ) ;
    ] ;
  skos:definition "Enables the use of fixed enthalpy control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Fixed ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Enable_Fixed_Temperature_Command
  a owl:Class ;
  rdfs:subClassOf brick:Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b864397
          _:b386445
        ) ;
    ] ;
  skos:definition "Enables the use of fixed temperature control"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Fixed ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Enable_Hot_Water_System_Outside_Air_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b438752
          _:b285935
          _:b227709
          _:b405332
          _:b833686
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Enables hot water system when outside air temperature reaches the indicated value"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Outside ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Enable_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if a system or piece of functionality has been enabled"@en ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Enclosed_Office
  a owl:Class ;
  rdfs:subClassOf brick:Office ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b960046
          _:b585131
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space for individuals to work with walls and a door"@en ;
  brick:hasAssociatedTag tag:Enclosed ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Office ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Energy
  a brick:Quantity ;
.
brick:Energy_Generation_System
  a owl:Class ;
  rdfs:subClassOf brick:Energy_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b509969
          [
            a owl:Restriction ;
            owl:hasValue tag:Generation ;
            owl:onProperty brick:hasTag ;
          ]
          _:b227709
        ) ;
    ] ;
  skos:definition "A collection of devices that generates electricity"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Generation ;
  brick:hasAssociatedTag tag:System ;
.
brick:Energy_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b509969
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Energy ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures energy consumption"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Energy_Storage
  a owl:Class ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b509969
          _:b765209
          _:b926768
        ) ;
    ] ;
  skos:definition "Devices or equipment that store energy in its various forms"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Storage ;
.
brick:Energy_Storage_System
  a owl:Class ;
  rdfs:subClassOf brick:Energy_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b509969
          _:b765209
          _:b227709
        ) ;
    ] ;
  skos:definition "A collection of devices that stores electricity"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Storage ;
  brick:hasAssociatedTag tag:System ;
.
brick:Energy_System
  a owl:Class ;
  rdfs:subClassOf brick:Electrical_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b509969
          _:b227709
        ) ;
    ] ;
  skos:definition "A collection of devices that generates, stores or transports electricity"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:System ;
.
brick:Energy_Usage_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Energy_Sensor ;
  rdfs:subClassOf brick:Usage_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b509969
          _:b141258
        ) ;
    ] ;
  skos:definition "Measures the total amount of energy used over some period of time"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Usage ;
.
brick:Energy_Zone
  a owl:Class ;
  rdfs:subClassOf brick:Zone ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b509969
          _:b303715
          _:b781150
        ) ;
    ] ;
  skos:definition "A space or group of spaces that are managed or monitored as one unit for energy purposes"@en ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:Entering_Water
  a owl:Class ;
  a brick:Entering_Water ;
  rdfs:subClassOf brick:Water ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b609835
          _:b285935
          _:b558320
        ) ;
    ] ;
  skos:definition "Water that is entering a piece of equipment or system"@en ;
  brick:hasAssociatedTag tag:Entering ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Entering_Water_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b558320
          _:b285935
          _:b412994
          _:b404424
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Entering_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of water entering a piece of equipment or system"@en ;
  brick:hasAssociatedTag tag:Entering ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Entering_Water_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b558320
          _:b285935
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the target flow rate of entering water"@en ;
  brick:hasAssociatedTag tag:Entering ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Entering_Water_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b285935
          _:b558320
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Entering_Water ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of water entering a piece of equipment or system"@en ;
  brick:hasAssociatedTag tag:Entering ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Entering_Water_Temperature_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Water_Temperature_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b558320
          _:b285935
          _:b386445
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets temperature of entering water"@en ;
  brick:hasAssociatedTag tag:Entering ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Enthalpy
  a brick:Quantity ;
  qudt:applicableUnit unit:AttoJ ;
  qudt:applicableUnit unit:BTU_IT ;
  qudt:applicableUnit unit:BTU_TH ;
  qudt:applicableUnit unit:CAL_IT ;
  qudt:applicableUnit unit:CAL_TH ;
  qudt:applicableUnit unit:ERG ;
  qudt:applicableUnit unit:EV ;
  qudt:applicableUnit unit:E_h ;
  qudt:applicableUnit unit:ExaJ ;
  qudt:applicableUnit unit:FT-LB_F ;
  qudt:applicableUnit unit:FT-PDL ;
  qudt:applicableUnit unit:FemtoJ ;
  qudt:applicableUnit unit:GigaEV ;
  qudt:applicableUnit unit:GigaJ ;
  qudt:applicableUnit unit:GigaW-HR ;
  qudt:applicableUnit unit:J ;
  qudt:applicableUnit unit:KiloCAL ;
  qudt:applicableUnit unit:KiloEV ;
  qudt:applicableUnit unit:KiloJ ;
  qudt:applicableUnit unit:KiloV-A-HR ;
  qudt:applicableUnit unit:KiloV-A_Reactive-HR ;
  qudt:applicableUnit unit:KiloW-HR ;
  qudt:applicableUnit unit:MegaEV ;
  qudt:applicableUnit unit:MegaJ ;
  qudt:applicableUnit unit:MegaTOE ;
  qudt:applicableUnit unit:MegaV-A-HR ;
  qudt:applicableUnit unit:MegaV-A_Reactive-HR ;
  qudt:applicableUnit unit:MegaW-HR ;
  qudt:applicableUnit unit:MilliJ ;
  qudt:applicableUnit unit:N-M ;
  qudt:applicableUnit unit:PetaJ ;
  qudt:applicableUnit unit:PlanckEnergy ;
  qudt:applicableUnit unit:QUAD ;
  qudt:applicableUnit unit:THM_EEC ;
  qudt:applicableUnit unit:THM_US ;
  qudt:applicableUnit unit:TOE ;
  qudt:applicableUnit unit:TeraJ ;
  qudt:applicableUnit unit:TeraW-HR ;
  qudt:applicableUnit unit:TonEnergy ;
  qudt:applicableUnit unit:V-A-HR ;
  qudt:applicableUnit unit:V-A_Reactive-HR ;
  qudt:applicableUnit unit:W-HR ;
  qudt:applicableUnit unit:W-SEC ;
  skos:definition "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)" ;
  skos:definition "(also known as heat content), thermodynamic quantity equal to the sum of the internal energy of a system plus the product of the pressure volume work done on the system. H = E + pv, where H = enthalpy or total heat content, E = internal energy of the system, p = pressure, and v = volume. (Compare to [[specific enthalpy]].)"@en ;
  brick:hasQUDTReference qudtqk:Enthalpy ;
.
brick:Enthalpy_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b870828
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Enthalpy ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the total heat content of some substance"@en ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Enthalpy_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b593378
          _:b870828
        ) ;
    ] ;
  skos:definition "Sets enthalpy"@en ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:EntityProperty
  a owl:Class ;
  rdfs:subClassOf owl:ObjectProperty ;
.
brick:Entrance
  a owl:Class ;
  rdfs:subClassOf brick:Space ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b653518
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "The location and space of a building where people enter and exit the building"@en ;
  brick:hasAssociatedTag tag:Entrance ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Environment_Box
  a owl:Class ;
  rdfs:subClassOf brick:Laboratory ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Environment ;
            owl:onProperty brick:hasTag ;
          ]
          _:b365825
          _:b592255
          _:b807179
          _:b781150
        ) ;
    ] ;
  skos:definition "(also known as climatic chamber), enclosed space designed to create a particular environment."@en ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Environment ;
  brick:hasAssociatedTag tag:Laboratory ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Equipment
  a owl:Class ;
  rdfs:subClassOf brick:Class ;
  rdfs:subClassOf _:b926768 ;
  skos:definition "devices that serve all or part of the building and may include electric power, lighting, transportation, or service water heating, including, but not limited to, furnaces, boilers, air conditioners, heat pumps, chillers, water heaters, lamps, luminaires, ballasts, elevators, escalators, or other devices or installations."@en ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Equipment_Room
  a owl:Class ;
  rdfs:subClassOf brick:Telecom_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b175279
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A telecommunications room where equipment that serves the building is stored"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
  brick:hasAssociatedTag tag:Telecom ;
.
brick:Evaporative_Heat_Exchanger
  a owl:Class ;
  rdfs:subClassOf brick:Heat_Exchanger ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Evaporative ;
            owl:onProperty brick:hasTag ;
          ]
          _:b926768
          _:b160525
          _:b942131
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Evaporative ;
  brick:hasAssociatedTag tag:Exchanger ;
  brick:hasAssociatedTag tag:Heat ;
.
brick:Even_Month_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          [
            a owl:Restriction ;
            owl:hasValue tag:Even ;
            owl:onProperty brick:hasTag ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue tag:Month ;
            owl:onProperty brick:hasTag ;
          ]
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Even ;
  brick:hasAssociatedTag tag:Month ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Exercise_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Exercise ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "An indoor room used for exercise and physical activities"@en ;
  brick:hasAssociatedTag tag:Exercise ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Exhaust_Air
  a owl:Class ;
  a brick:Exhaust_Air ;
  rdfs:subClassOf brick:Air ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b932182
          _:b564590
          _:b833686
          _:b877638
        ) ;
    ] ;
  skos:definition "air that must be removed from a space due to contaminants, regardless of pressurization"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Exhaust_Air_Dewpoint_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Dewpoint_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b254664
          _:b833686
          _:b877638
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Dewpoint ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures dewpoint of exhaust air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Exhaust_Air_Differential_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b404424
          _:b93222
          _:b183899
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Differential_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the difference in pressure between an upstream and downstream of an air duct or other air conduit used to exhaust air from the building"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Exhaust_Air_Differential_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b593378
          _:b93222
          _:b183899
        ) ;
    ] ;
  skos:definition "Sets the target air differential pressure between an upstream and downstream point in a exhaust air duct or conduit"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Exhaust_Air_Flow_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b412994
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Exhaust_Air_Flow_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b412994
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
.
brick:Exhaust_Air_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
          _:b833686
          _:b877638
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of exhaust air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Exhaust_Air_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets exhaust air flow rate"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Exhaust_Air_Humidity_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Relative_Humidity_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b624895
          _:b988467
          _:b833686
          _:b877638
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Relative_Humidity ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the relative humidity of exhaust air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Relative ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Exhaust_Air_Humidity_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Humidity_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b624895
          _:b593378
          _:b833686
          _:b877638
        ) ;
    ] ;
  skos:definition "Humidity setpoint for exhaust air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Exhaust_Air_Stack_Flow_Deadband_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Air_Flow_Deadband_Setpoint ;
  rdfs:subClassOf brick:Exhaust_Air_Stack_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b991895
          _:b412994
          _:b345416
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets the size of a deadband of exhaust air stack flow"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Stack ;
.
brick:Exhaust_Air_Stack_Flow_Integral_Time_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Exhaust_Air_Flow_Integral_Time_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b991895
          _:b412994
          _:b653667
          _:b773346
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Stack ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Exhaust_Air_Stack_Flow_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Exhaust_Air_Flow_Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b991895
          _:b412994
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Stack ;
.
brick:Exhaust_Air_Stack_Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Exhaust_Air_Flow_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b991895
          _:b412994
          _:b404424
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of air in the exhaust air stack"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Stack ;
.
brick:Exhaust_Air_Stack_Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Exhaust_Air_Flow_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b991895
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets exhaust air stack flow rate"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Stack ;
.
brick:Exhaust_Air_Static_Pressure_Proportional_Band_Parameter
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b208418
          _:b93222
          _:b708774
          _:b972766
          _:b669334
          _:b623457
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Exhaust_Air_Static_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b208418
          _:b833686
          _:b877638
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Static_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "The static pressure of air within exhaust regions of an HVAC system"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Exhaust_Air_Static_Pressure_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b877638
          _:b833686
          _:b208418
          _:b93222
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets static pressure of exhaust air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Exhaust_Air_Temperature_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Temperature_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b386445
          _:b833686
          _:b877638
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Temperature ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the temperature of exhaust air"@en ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Exhaust_Air_Velocity_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b110506
          _:b877638
          _:b833686
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Velocity_Pressure ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Exhaust_Air ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Velocity ;
.
brick:Exhaust_Damper
  a owl:Class ;
  rdfs:subClassOf brick:Damper ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b840194
          _:b877638
        ) ;
    ] ;
  skos:definition "A damper that modulates the flow of exhaust air"@en ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Exhaust ;
.
brick:Exhaust_Fan
  a owl:Class ;
  rdfs:subClassOf brick:Fan ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
          _:b877638
        ) ;
    ] ;
  skos:definition "Fan moving exhaust air -- air that must be removed from a space due to contaminants"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Exhaust_Fan_Disable_Command
  a owl:Class ;
  rdfs:subClassOf brick:Disable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b597959
          _:b517313
          _:b541421
          _:b877638
        ) ;
    ] ;
  skos:definition "Disables operation of the exhaust fan"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Exhaust_Fan_Enable_Command
  a owl:Class ;
  rdfs:subClassOf brick:Enable_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b145511
          _:b517313
          _:b541421
          _:b877638
        ) ;
    ] ;
  skos:definition "Enables operation of the exhaust fan"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Eye_Wash_Station
  a owl:Class ;
  rdfs:subClassOf brick:Emergency_Wash_Station ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b465948
          _:b146229
          _:b908717
          _:b492226
          [
            a owl:Restriction ;
            owl:hasValue tag:Eye ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Emergency ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Eye ;
  brick:hasAssociatedTag tag:Safety ;
  brick:hasAssociatedTag tag:Station ;
  brick:hasAssociatedTag tag:Wash ;
.
brick:FCU
  a owl:Class ;
  rdfs:subClassOf brick:Terminal_Unit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:FCU ;
            owl:onProperty brick:hasTag ;
          ]
          _:b926768
        ) ;
    ] ;
  skos:definition "See Fan_Coil_Unit"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:FCU ;
.
brick:Failure_Alarm
  a owl:Class ;
  rdfs:subClassOf brick:Alarm ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b718966
          _:b134370
        ) ;
    ] ;
  skos:definition "Alarms that indicate the failure of devices, equipment, systems and control loops"@en ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Failure ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Fan
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
        ) ;
    ] ;
  skos:definition "Any device with two or more blades or vanes attached to a rotating shaft used to produce an airflow for the purpose of comfort, ventilation, exhaust, heating, cooling, or any other gaseous transport."@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Fan_Coil_Unit
  a owl:Class ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Fan_coil_unit> ;
  rdfs:subClassOf brick:Terminal_Unit ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
          _:b731437
          _:b726615
        ) ;
    ] ;
  owl:equivalentClass brick:FCU ;
  skos:definition "Terminal device consisting of a heating and/or cooling heat exchanger or 'coil' and fan that is used to control the temperature in the space where it is installed"@en ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Unit ;
.
brick:Fan_On_Off_Status
  a owl:Class ;
  rdfs:subClassOf brick:Fan_Status ;
  rdfs:subClassOf brick:On_Off_Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b541421
          _:b465621
          _:b623059
          _:b204204
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Off ;
  brick:hasAssociatedTag tag:On ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Fan_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b541421
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates properties of fans"@en ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Fan_VFD
  a owl:Class ;
  rdfs:subClassOf brick:VFD ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b541421
          _:b211437
        ) ;
    ] ;
  skos:definition "Variable-frequency drive for fans"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:VFD ;
.
brick:Fault_Reset_Command
  a owl:Class ;
  rdfs:subClassOf brick:Reset_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b435386
          _:b931203
          _:b517313
        ) ;
    ] ;
  skos:definition "Clears a fault status"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Fault ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
.
brick:Fault_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b435386
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates the presence of a fault in a device, system or control loop"@en ;
  brick:hasAssociatedTag tag:Fault ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Field_Of_Play
  a owl:Class ;
  rdfs:subClassOf brick:Outdoor_Area ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b781150
          _:b722825
          _:b842306
          [
            a owl:Restriction ;
            owl:hasValue tag:Field ;
            owl:onProperty brick:hasTag ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue tag:Play ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  skos:definition "The area of a stadium where athletic events occur, e.g. the soccer pitch"@en ;
  brick:hasAssociatedTag tag:Area ;
  brick:hasAssociatedTag tag:Field ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Outdoor ;
  brick:hasAssociatedTag tag:Play ;
.
brick:Filter
  a owl:Class ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b903305
        ) ;
    ] ;
  skos:definition "Device to remove gases from a mixture of gases or to remove solid material from a fluid"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Filter ;
.
brick:Filter_Differential_Pressure_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Differential_Pressure_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b93222
          _:b183899
          _:b903305
        ) ;
    ] ;
  skos:definition "Measures the difference in pressure on either side of a filter"@en ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Filter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Filter_Reset_Command
  a owl:Class ;
  rdfs:subClassOf brick:Reset_Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b903305
          _:b931203
          _:b517313
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Filter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
.
brick:Filter_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b903305
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if a filter needs to be replaced"@en ;
  brick:hasAssociatedTag tag:Filter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Final_Filter
  a owl:Class ;
  rdfs:subClassOf brick:Filter ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          [
            a owl:Restriction ;
            owl:hasValue tag:Final ;
            owl:onProperty brick:hasTag ;
          ]
          _:b903305
        ) ;
    ] ;
  skos:definition "The last, high-efficiency filter installed in a sequence to remove the finest particulates from the substance being filtered"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Filter ;
  brick:hasAssociatedTag tag:Final ;
.
brick:Fire_Control_Panel
  a owl:Class ;
  rdfs:subClassOf brick:Fire_Safety_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b181646
          _:b465948
          _:b762261
        ) ;
    ] ;
  skos:definition "A panel-mounted device that provides status and control of a fire safety system"@en ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fire ;
  brick:hasAssociatedTag tag:Panel ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:Fire_Safety_Equipment
  a owl:Class ;
  rdfs:subClassOf brick:Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b181646
          _:b465948
          _:b926768
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fire ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:Fire_Safety_System
  a owl:Class ;
  rdfs:seeAlso <https://assetinsights.net/Glossary/G_Fire_Safety_System.html> ;
  rdfs:subClassOf brick:Safety_System ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b181646
          _:b465948
          _:b227709
        ) ;
    ] ;
  skos:definition "A system containing devices and equipment that monitor, detect and suppress fire hazards"@en ;
  brick:hasAssociatedTag tag:Fire ;
  brick:hasAssociatedTag tag:Safety ;
  brick:hasAssociatedTag tag:System ;
.
brick:Fire_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b181646
        ) ;
    ] ;
  skos:definition "Measures the presence of fire"@en ;
  brick:hasAssociatedTag tag:Fire ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Fire_Zone
  a owl:Class ;
  rdfs:subClassOf brick:Zone ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b181646
          _:b303715
          _:b781150
        ) ;
    ] ;
  skos:definition "combustion chamber in a furnace or boiler."@en ;
  brick:hasAssociatedTag tag:Fire ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:First_Aid_Kit
  a owl:Class ;
  rdfs:subClassOf brick:Safety_Equipment ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b926768
          _:b465948
          _:b833449
          [
            a owl:Restriction ;
            owl:hasValue tag:FirstAid ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  brick:hasAssociatedTag tag:Aid ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:FirstAid ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:First_Aid_Room
  a owl:Class ;
  rdfs:subClassOf brick:Medical_Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:First ;
            owl:onProperty brick:hasTag ;
          ]
          _:b833449
          [
            a owl:Restriction ;
            owl:hasValue tag:Meidcal ;
            owl:onProperty brick:hasTag ;
          ]
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A room for a person with minor injuries can be treated or temporarily treated until transferred to a more advanced medical facility"@en ;
  brick:hasAssociatedTag tag:Aid ;
  brick:hasAssociatedTag tag:First ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Meidcal ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Floor
  a owl:Class ;
  rdfs:subClassOf brick:Location ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b821329
          _:b781150
        ) ;
    ] ;
  owl:equivalentClass brick:Storey ;
  skos:definition "A level, typically representing a horizontal aggregation of spaces that are vertically bound. (referring to IFC)"@en ;
  brick:hasAssociatedTag tag:Floor ;
  brick:hasAssociatedTag tag:Location ;
.
brick:Flow
  a brick:Quantity ;
  qudt:applicableUnit unit:BBL_UK_PET-PER-DAY ;
  qudt:applicableUnit unit:BBL_UK_PET-PER-HR ;
  qudt:applicableUnit unit:BBL_UK_PET-PER-MIN ;
  qudt:applicableUnit unit:BBL_UK_PET-PER-SEC ;
  qudt:applicableUnit unit:BBL_US-PER-DAY ;
  qudt:applicableUnit unit:BBL_US-PER-MIN ;
  qudt:applicableUnit unit:BBL_US_PET-PER-HR ;
  qudt:applicableUnit unit:BBL_US_PET-PER-SEC ;
  qudt:applicableUnit unit:BU_UK-PER-DAY ;
  qudt:applicableUnit unit:BU_UK-PER-HR ;
  qudt:applicableUnit unit:BU_UK-PER-MIN ;
  qudt:applicableUnit unit:BU_UK-PER-SEC ;
  qudt:applicableUnit unit:BU_US_DRY-PER-DAY ;
  qudt:applicableUnit unit:BU_US_DRY-PER-HR ;
  qudt:applicableUnit unit:BU_US_DRY-PER-MIN ;
  qudt:applicableUnit unit:BU_US_DRY-PER-SEC ;
  qudt:applicableUnit unit:CentiM3-PER-DAY ;
  qudt:applicableUnit unit:CentiM3-PER-HR ;
  qudt:applicableUnit unit:CentiM3-PER-MIN ;
  qudt:applicableUnit unit:CentiM3-PER-SEC ;
  qudt:applicableUnit unit:DeciM3-PER-DAY ;
  qudt:applicableUnit unit:DeciM3-PER-HR ;
  qudt:applicableUnit unit:DeciM3-PER-MIN ;
  qudt:applicableUnit unit:DeciM3-PER-SEC ;
  qudt:applicableUnit unit:FT3-PER-DAY ;
  qudt:applicableUnit unit:FT3-PER-HR ;
  qudt:applicableUnit unit:FT3-PER-MIN ;
  qudt:applicableUnit unit:FT3-PER-SEC ;
  qudt:applicableUnit unit:GAL_UK-PER-DAY ;
  qudt:applicableUnit unit:GAL_UK-PER-HR ;
  qudt:applicableUnit unit:GAL_UK-PER-MIN ;
  qudt:applicableUnit unit:GAL_UK-PER-SEC ;
  qudt:applicableUnit unit:GAL_US-PER-DAY ;
  qudt:applicableUnit unit:GAL_US-PER-HR ;
  qudt:applicableUnit unit:GAL_US-PER-MIN ;
  qudt:applicableUnit unit:GAL_US-PER-SEC ;
  qudt:applicableUnit unit:GI_UK-PER-DAY ;
  qudt:applicableUnit unit:GI_UK-PER-HR ;
  qudt:applicableUnit unit:GI_UK-PER-MIN ;
  qudt:applicableUnit unit:GI_UK-PER-SEC ;
  qudt:applicableUnit unit:GI_US-PER-DAY ;
  qudt:applicableUnit unit:GI_US-PER-HR ;
  qudt:applicableUnit unit:GI_US-PER-MIN ;
  qudt:applicableUnit unit:GI_US-PER-SEC ;
  qudt:applicableUnit unit:IN3-PER-HR ;
  qudt:applicableUnit unit:IN3-PER-MIN ;
  qudt:applicableUnit unit:IN3-PER-SEC ;
  qudt:applicableUnit unit:KiloL-PER-HR ;
  qudt:applicableUnit unit:L-PER-DAY ;
  qudt:applicableUnit unit:L-PER-HR ;
  qudt:applicableUnit unit:L-PER-MIN ;
  qudt:applicableUnit unit:L-PER-SEC ;
  qudt:applicableUnit unit:M3-PER-DAY ;
  qudt:applicableUnit unit:M3-PER-HR ;
  qudt:applicableUnit unit:M3-PER-MIN ;
  qudt:applicableUnit unit:M3-PER-SEC ;
  qudt:applicableUnit unit:MilliL-PER-DAY ;
  qudt:applicableUnit unit:MilliL-PER-HR ;
  qudt:applicableUnit unit:MilliL-PER-MIN ;
  qudt:applicableUnit unit:MilliL-PER-SEC ;
  qudt:applicableUnit unit:OZ_VOL_UK-PER-DAY ;
  qudt:applicableUnit unit:OZ_VOL_UK-PER-HR ;
  qudt:applicableUnit unit:OZ_VOL_UK-PER-MIN ;
  qudt:applicableUnit unit:OZ_VOL_UK-PER-SEC ;
  qudt:applicableUnit unit:OZ_VOL_US-PER-DAY ;
  qudt:applicableUnit unit:OZ_VOL_US-PER-HR ;
  qudt:applicableUnit unit:OZ_VOL_US-PER-MIN ;
  qudt:applicableUnit unit:OZ_VOL_US-PER-SEC ;
  qudt:applicableUnit unit:PINT_UK-PER-DAY ;
  qudt:applicableUnit unit:PINT_UK-PER-HR ;
  qudt:applicableUnit unit:PINT_UK-PER-MIN ;
  qudt:applicableUnit unit:PINT_UK-PER-SEC ;
  qudt:applicableUnit unit:PINT_US-PER-DAY ;
  qudt:applicableUnit unit:PINT_US-PER-HR ;
  qudt:applicableUnit unit:PINT_US-PER-MIN ;
  qudt:applicableUnit unit:PINT_US-PER-SEC ;
  qudt:applicableUnit unit:PK_UK-PER-DAY ;
  qudt:applicableUnit unit:PK_UK-PER-HR ;
  qudt:applicableUnit unit:PK_UK-PER-MIN ;
  qudt:applicableUnit unit:PK_UK-PER-SEC ;
  qudt:applicableUnit unit:PK_US_DRY-PER-DAY ;
  qudt:applicableUnit unit:PK_US_DRY-PER-HR ;
  qudt:applicableUnit unit:PK_US_DRY-PER-MIN ;
  qudt:applicableUnit unit:PK_US_DRY-PER-SEC ;
  qudt:applicableUnit unit:QT_UK-PER-DAY ;
  qudt:applicableUnit unit:QT_UK-PER-HR ;
  qudt:applicableUnit unit:QT_UK-PER-MIN ;
  qudt:applicableUnit unit:QT_UK-PER-SEC ;
  qudt:applicableUnit unit:QT_US-PER-DAY ;
  qudt:applicableUnit unit:QT_US-PER-HR ;
  qudt:applicableUnit unit:QT_US-PER-MIN ;
  qudt:applicableUnit unit:QT_US-PER-SEC ;
  qudt:applicableUnit unit:YD3-PER-DAY ;
  qudt:applicableUnit unit:YD3-PER-HR ;
  qudt:applicableUnit unit:YD3-PER-MIN ;
  qudt:applicableUnit unit:YD3-PER-SEC ;
  brick:hasQUDTReference qudtqk:VolumeFlowRate ;
.
brick:Flow_Loss
  a brick:Quantity ;
  qudt:applicableUnit unit:M3-PER-SEC ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L3I0M0H0T-1D0> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "FlowLoss" ;
  skos:broader brick:Flow ;
  skos:definition "The amount of flow rate that is lost during distribution" ;
.
brick:Flow_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b412994
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Flow ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the rate of flow of some substance"@en ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Flow_Setpoint
  a owl:Class ;
  rdfs:subClassOf brick:Setpoint ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b412994
          _:b593378
        ) ;
    ] ;
  skos:definition "Sets flow"@en ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Fluid
  a owl:Class ;
  a brick:Fluid ;
  rdfs:subClassOf brick:Substance ;
  rdfs:subClassOf _:b932182 ;
  skos:definition "substance, as a liquid or gas, that is capable of flowing and that changes shape when acted on by a force."@en ;
  brick:hasAssociatedTag tag:Fluid ;
.
brick:Food_Service_Room
  a owl:Class ;
  rdfs:subClassOf brick:Room ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b334554
          _:b949276
          _:b807179
          _:b379444
          _:b781150
        ) ;
    ] ;
  skos:definition "A space used in the production, storage, serving, or cleanup of food and beverages"@en ;
  brick:hasAssociatedTag tag:Food ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Service ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Formaldehyde_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:hasDimensionVector <http://qudt.org/vocab/dimensionvector/A0E0L0I0M0H0T0D1> ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "FormaldehydeConcentration" ;
  skos:broader qudtqk:DimensionlessRatio ;
  skos:broader brick:Air_Quality ;
  skos:definition "The concentration of formaldehyde in a medium" ;
.
brick:Formaldehyde_Level_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Air_Quality_Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b681429
          [
            a owl:Restriction ;
            owl:hasValue tag:Formaldehyde ;
            owl:onProperty brick:hasTag ;
          ]
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Air ;
            owl:onProperty brick:measures ;
          ]
          [
            a owl:Restriction ;
            owl:hasValue brick:Formaldehyde_Concentration ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the concentration of formaldehyde in air"@en ;
  brick:hasAssociatedTag tag:Formaldehyde ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Freeze_Status
  a owl:Class ;
  rdfs:subClassOf brick:Status ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b106217
          _:b204204
        ) ;
    ] ;
  skos:definition "Indicates if a substance contained within a vessel has frozen"@en ;
  brick:hasAssociatedTag tag:Freeze ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Freezer
  a owl:Class ;
  rdfs:subClassOf brick:Laboratory ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue tag:Freezer ;
            owl:onProperty brick:hasTag ;
          ]
          _:b592255
          _:b807179
          _:b781150
        ) ;
    ] ;
  skos:definition "cold chamber usually kept at a temperature of 22°F to 31°F (–5°C to –1°C), with high-volume air circulation."@en ;
  brick:hasAssociatedTag tag:Freezer ;
  brick:hasAssociatedTag tag:Laboratory ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Frequency
  a brick:Quantity ;
  qudt:applicableUnit unit:GigaHZ ;
  qudt:applicableUnit unit:HZ ;
  qudt:applicableUnit unit:KiloHZ ;
  qudt:applicableUnit unit:MegaHZ ;
  qudt:applicableUnit unit:NUM-PER-HR ;
  qudt:applicableUnit unit:NUM-PER-SEC ;
  qudt:applicableUnit unit:NUM-PER-YR ;
  qudt:applicableUnit unit:PER-DAY ;
  qudt:applicableUnit unit:PER-HR ;
  qudt:applicableUnit unit:PER-MIN ;
  qudt:applicableUnit unit:PER-MO ;
  qudt:applicableUnit unit:PER-MilliSEC ;
  qudt:applicableUnit unit:PER-SEC ;
  qudt:applicableUnit unit:PER-WK ;
  qudt:applicableUnit unit:PER-YR ;
  qudt:applicableUnit unit:PERCENT-PER-DAY ;
  qudt:applicableUnit unit:PERCENT-PER-HR ;
  qudt:applicableUnit unit:PERCENT-PER-WK ;
  qudt:applicableUnit unit:PlanckFrequency ;
  qudt:applicableUnit unit:SAMPLE-PER-SEC ;
  qudt:applicableUnit unit:TeraHZ ;
  qudt:applicableUnit unit:failures-in-time ;
  skos:definition "Frequency is the number of occurrences of a repeating event per unit time. The repetition of the events may be periodic (that is. the length of time between event repetitions is fixed) or aperiodic (i.e. the length of time between event repetitions varies). Therefore, we distinguish between periodic and aperiodic frequencies. In the SI system, periodic frequency is measured in hertz (Hz) or multiples of hertz, while aperiodic frequency is measured in becquerel (Bq).  In spectroscopy, ( u) is mostly used. Light passing through different media keeps its frequency, but not its wavelength or wavenumber."@en ;
  brick:hasQUDTReference qudtqk:Frequency ;
.
brick:Frequency_Command
  a owl:Class ;
  rdfs:subClassOf brick:Command ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b636916
          _:b517313
        ) ;
    ] ;
  skos:definition "Controls the frequency of a device's operation (e.g. rotational frequency)"@en ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Fequency ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Frequency_Sensor
  a owl:Class ;
  rdfs:subClassOf brick:Sensor ;
  rdfs:subClassOf [
      a owl:Class ;
      owl:intersectionOf (
          _:b989139
          _:b404424
          _:b212089
        ) ;
    ] ;
  owl:equivalentClass [
      a owl:Class ;
      owl:intersectionOf (
          [
            a owl:Restriction ;
            owl:hasValue brick:Frequency ;
            owl:onProperty brick:measures ;
          ]
        ) ;
    ] ;
  skos:definition "Measures the frequency of a phenomenon or aspect of a phenomenon, e.g. the frequency of a fan turning"@en ;
